# td_genset — «Генератори» (Odoo 19.0)

## Стан збірки 08.10.2026

- **Версія модуля** `19.0.1.0.0`, Odoo 19.0 (CE/EE; перенос з 18.0 — `MIGRATION_19.md`), гілка `claude/dreamy-ramanujan-p2wlej`.
- **Реалізовано всі три етапи ТР** (поетапне лише вмикання на проді — «Етапи вмикання на проді» нижче):
  1. моніторинг — забір знімків за курсором і догон історії, журнал 15 хв, «Поточні дані» з омами датчиків, події,
     тривоги з ескалацією й тихими годинами, аналітика й KPI, експорт;
  2. керування — пульт (OWL) з підтвердженням кожної команди за знімком, повтори й черга, розклад і дні-винятки,
     таймер «робота поза графіком», тест, журнал команд, живе оновлення через bus;
  3. паливо і ТО — місця зберігання, каністри, рух запасу, заправки зі звіркою за рівнем, витрата, калібрування
     датчика (Ом → L), ТО за мотогодинами через «Обслуговування».
- **Тести:** 176 unit (`run_tests.sh`, `RelayMock`, без мережі) і 45 стендових сценаріїв ТК-01…ТК-14 з емулятором
  (`run_stand_tests.sh`) — зелені; `-u` без попереджень; `i18n/uk_UA.po` — без порожніх і `fuzzy`.
- **Підготовка до проду (08.10)** — `CHANGELOG.md`: «Дозволити команди» кнопкою з підтвердженням, токен видаляється
  при деінсталяції, `data/neutralize.sql` для копій бази, логи без спаму, мультикомпанійність, самодостатні
  сповіщення; процедура тестового сервера й проду — `../DEPLOY_TEST.md`, перевірка ретранслятора —
  `../tools/preflight_relay.py`.
- **Аудит безпеки** — APPROVE після виправлень: VULN-1 закрито, WARNING-1…5 і SUGGESTION-2 виконано,
  SUGGESTION-1, -3, -4 — беклог (`../ЗВІТ_БЕЗПЕКИ_td_genset.md`).
- **Ревю коду** — 🔴 0; виправлено 🟠 2 і 🟡 6 (з регресійними тестами), 🟢 — беклог (`../ЗВІТ_РЕВЮ_td_genset.md`).
- **Приймання за ТК-01…ТК-14** — `../ПРОТОКОЛ_ПРИЙМАННЯ_td_genset.md`: другий прохід — усі три етапи прийнято,
  🔴/🟠 немає; D-01…D-09 і D-13 виправлено (`../SPEC.md` §4.1 п. 18–27), D-10…D-12 і питання О-1 — беклог.
- **Відомі обмеження:**
  - збірку перевірено на Odoo 18 Community: темну тему й push у мобільний застосунок (`mail_mobile`) — перевірити на
    EE (прод);
  - PostgreSQL сервера має знати `Europe/Kyiv`; назви `Europe/Kiev` без `tzdata-legacy` може не бути — перевірка в
    п. 4 «Встановлення на тестовий сервер»;
  - перші реальні «Пуск» і «Стоп» на генераторі офісу — лише під наглядом людини на об'єкті (стенд їх лише емулює).

**Чек-лист установки на тест** (коротко; повна процедура з етапами й протоколом керування — `../DEPLOY_TEST.md`):

1. Резервна копія бази; каталог `smartgen/td_genset` — в addons тестового сервера (новий шлях addons — перезапуск).
2. Застосунки → «Оновити список застосунків» → «Генератори» → «Встановити» (`-i td_genset`; оновлення коду —
   `-u td_genset`).
3. Користувачам — групи «Генератори» (Співробітник / Адміністратор / Тех. адміністратор) і часовий пояс
   Europe/Kyiv; ланцюжок ескалації.
4. Налаштування → Генератори: адреса API ретранслятора `https://<relay-host>/api/v1` і токен (системний
   адміністратор).
5. Генератори → Налаштування → Генератори: картка, `hostid`, регламент ТО, «Перевірити зв'язок». Стоп-крани за
   замовчуванням вимкнені: спершу «Опитувати ретранслятор», кнопка «Дозволити команди» — лише на етапі 2.
6. Cron: Налаштування → Технічні → Заплановані дії — 5 задач «Генератори: …» активні (забір, команди, розклад —
   щохвилини; чистка і перерахунок літрів — щодня); за 1–2 хв після «Опитувати» — перший знімок у «Показаннях», у
   шапці картки «Онлайн · N с тому».

Моніторинг і керування дизель-генератором SmartGen HGM6120N (модуль зв'язку CMM366B-4G) через ретранслятор:
поточний стан і журнал показань кожні 15 хв, події (робота, відключення мережі, заправка, падіння рівня, керування
не з Odoo, тривоги контролера, зв'язок), тривоги з ескалацією в Odoo, пульт з підтвердженням кожної команди за
знімком, розклад / таймер «робота поза графіком» / тест, паливо (каністри, заправки зі звіркою, калібрування
датчика) і ТО за мотогодинами через стандартне «Обслуговування».

Джерела: ТР `../ТР_SmartGen_генератор.md` v1.2 (статус «Погодження клієнта»), `../SPEC.md` (AC-01…AC-69),
`../relay_api.md` (API ретранслятора), `../BUILD_PLAN.md`; середовище розробки — `../tools/odoo/ENV.md`.

## Вимоги

- Odoo **18.0** Community або Enterprise (прод — EE, `erp.todo.ltd`). Залежності лише Community: `base`, `mail`,
  `bus`, `web`, `maintenance`; Python — `requests`, `pytz` (є в Odoo). Push у мобільний застосунок працює, якщо на
  базі є `mail_mobile` (EE), — це не залежність.
- Вихідний HTTPS із сервера Odoo на ретранслятор (`:443`); вхідних з'єднань модуль не потребує (лише pull).
- Cron Odoo працює (`max_cron_threads ≥ 1`); 5 задач «Генератори: …» — щохвилини (забір, команди, розклад) і
  щодня (чистка, перерахунок літрів); `/websocket` через проксі — для живого оновлення форми (без нього — опитування раз на 30 с).

## Встановлення на тестовий сервер

1. Резервна копія бази.
2. Каталог `td_genset` — у каталог addons сервера (гілка `18.0`, разом з іншими `td_*`); новий шлях addons
   потребує перезапуску сервера.
3. Застосунки → «Оновити список застосунків» → «Генератори» → «Встановити», або
   `odoo-bin -c <conf> -d <база> -i td_genset --stop-after-init`. Оновлення коду —
   `odoo-bin -c <conf> -d <база> -u td_genset --stop-after-init` (або Застосунки → «Оновити»), cron не вимикати.
4. Часовий пояс (ENV-1): на тестовому сервері й на проді перевірити
   `select * from pg_timezone_names where name like 'Europe/Ki%';` — PostgreSQL має знати `Europe/Kyiv` (без пакета
   `tzdata-legacy` назви `Europe/Kiev` може не бути, і аналітика з групуванням за днями падає «time zone
   "Europe/Kiev" not recognized»). Користувачам модуля ставити часовий пояс **Europe/Kyiv** (Odoo при першому вході з
   браузера може записати `Europe/Kiev` з cookie — перевірити в Налаштування → Користувачі).

## Первинне налаштування

1. **Налаштування → Генератори** (лише системний адміністратор, `base.group_system`): «Адреса API ретранслятора» —
   вводить адміністратор у форматі `https://<relay-host>/api/v1` (адреса проду — лише в системних параметрах бази,
   не в коді й документації; на тесті — адреса стенду/емулятора), «Токен»
   (поле-пароль, після збереження видно лише «встановлено»; у коді, репозиторії й логах його немає), «Таймаут» 20 с.
2. **Генератори → Налаштування → Налаштування** (тех. адміністратор; решта — перегляд): повтор непідтвердженої
   команди 2/10 хв, тест 3 хв, зв'язок втрачено/тривога 3/10 хв, журнал 15 хв, зберігання сирих знімків 90 днів,
   **«Читати сирі регістри»** (`raw_regs_mode`: «Автоматично» — `raw=1`, поки ретранслятор < 1.1.3 або в знімках немає
   ключів `*_sensor_ohm`; з сирого образу беруться лише оми датчиків), пороги палива (заправка 10 L, падіння 10 L за
   60 хв, низький рівень 20 %, мінімальний запас 100 L), регламент ТО для нових генераторів, тихі години 22:00–07:00 і
   правила сповіщень (критичні — завжди, попередження — крім тихих годин, інформація — лише в чаті).
3. **Генератори → Налаштування → Ланцюжок ескалації**: «Черговий» 0 хв → «Відповідальний за об'єкт» 10 хв → «Керівник» 30 хв —
   призначити користувачів (рівень без користувача пропускається). «Надіслати тестове сповіщення» — перевірка.
4. **Генератори → Налаштування → Генератори** → картка: назва, адреса, відповідальний, модель контролера
   (HGM6120N), потужність, об'єм бака (145 L), `hostid` модуля (24 символи), регламент ТО, «Введено в
   експлуатацію», «Починати історію з» (за замовчуванням −30 днів).
   Регламент ТО — до ввімкнення опитування: якщо мотогодини генератора вже більші за «Перше ТО» (типово 30), одразу
   після першого забору створяться заявка «ТО-1 після обкатки» і тривога «Термін ТО» (обкатку пройдено — вкажіть
   «Перше ТО» = мотогодини наступного ТО). «Перевірити зв'язок» — версія ретранслятора,
   модуль онлайн, `commands_ready`.
5. **Групи** (Налаштування → Користувачі, категорія «Генератори»): Співробітник (перегляд + таймер), Адміністратор
   (+ розклад і паливо), Тех. адміністратор (+ пульт, автомати, ТО, налаштування; «Прийняв» завжди).

## Права: важливо знати

- **Експорт** (рішення щодо AC-59): група «Співробітник» імплікує стандартну «Доступ до експорту»
  (`base.group_allow_export`), щоб Співробітник вивантажував «Показання»/«Події» шаблоном «Усі значення». Це
  відоме розширення прав: користувач може експортувати й інші списки, які він бачить (контакти тощо). Якщо це
  небажано — прибрати `base.group_allow_export` з `implied_ids` групи в `security/groups.xml` і давати право
  експорту окремим користувачам вручну.
- **Пульт і команди** — лише тех. адміністратор і лише через майстри/кнопки картки (з журналом команд); методи
  клієнта ретранслятора через RPC недоступні нікому (`@api.private`).
- **Закрити заявку ТО генератора** (стадія «виконано» — новий відлік ТО) може лише тех. адміністратор; заявки
  іншого обладнання — за стандартними правами «Обслуговування».
- **Рух запасу палива** створюється лише майстрами надходження і заправки, коригуванням/переміщенням каністри і
  списанням — напряму (RPC, імпорт) його не створити: запас у каністрах завжди дорівнює сумі рухів.
- **Генератор з історією** (знімки, події, тривоги, команди, рух палива) не видаляється — його архівують.
- Токен після збереження Налаштувань не лишається в службовій таблиці форми (`res_config_settings`).

## Перший догон історії

Увімкнути «Опитувати ретранслятор». Перший забір ставить курсор на перший знімок не старший за «Починати історію з»
(−30 днів ≈ 43 тис. знімків ≈ 87 сторінок по 500; cron бере до 10 сторінок за запуск — догін за ~10 хв). Під час
догону події створюються заднім числом, тривоги й сповіщення — ні; після догону стан оцінюється один раз, у чатері —
«Догнано історію: N днів, M знімків, K подій». Глибше в минуле — змінити дату до першого увімкнення опитування.

## Етапи вмикання на проді

1. **Моніторинг** — «Опитувати ретранслятор» увімкнено, «Дозволити команди» вимкнено (на робочий API — лише
   читання); 1–2 доби тривоги лише в чатер, потім сповіщення.
2. **Керування** — після проходження стендових сценаріїв ТК-05, ТК-06, ТК-13 (команди, повтори, 409/403, перезапуск,
   блокування): «Дозволити команди» на картці (тех. адміністратор); перший тиждень — лише кнопки пульта під наглядом,
   потім розклад.
3. **Паливо і ТО** — місця зберігання, надходження каністр, калібрування датчика (нижче), перевірка заявки ТО.

## Стоп-крани (без релізу)

- «Опитувати ретранслятор» (`relay_enabled`) — зупиняє забір і планувальник генератора;
- «Дозволити команди» (`commands_allowed`) — жоден POST на ретранслятор («Не надіслано: команди вимкнено в Odoo»).
  У формі перемикач лише показує стан: увімкнути — кнопка «Дозволити команди» (тех. адміністратор, з підтвердженням,
  що команди підуть на справжній генератор), вимкнути — «Заборонити команди» (одразу); хто й коли — у чатері;
- Налаштування → Технічні → Заплановані дії → «Генератори: …» — деактивувати задачу.

## Копія бази (тест, staging)

Тестовий сервер — копія проду. Модуль має стандартний для Odoo 16+ `data/neutralize.sql`: при `odoo-bin neutralize
-d <база>` або відновленні/дублюванні бази з опцією «neutralize» на всіх генераторах вимикаються «Опитувати
ретранслятор» і «Дозволити команди», токен ретранслятора видаляється, cron модуля вимикаються (base вимикає й решту
cron). Без нейтралізації копія проду почне опитувати ретранслятор і надсилати команди справжньому генератору разом із
продом. Ручні SQL-команди на випадок відновлення без «neutralize» — `../DEPLOY_TEST.md`, розділ G.

## Калібрування датчика палива

Контролер дає рівень у % (крок 1 % ≈ 1,45 L) і опір датчика в омах (крок 0,1 Ом) — за омами літри точніші на
порядок. Таблиця «Калібрування датчика палива» на вкладці «Паливо» (тех. адміністратор): точки «Ом → літрів у
баку», щонайменше 2, монотонно (кожній наступній точці за омами — більший або менший об'єм); між точками —
лінійна інтерполяція, за межами — крайня точка. Як зняти точки:

- **за кривою датчика** в налаштуваннях контролера (таблиця Ом → %): літри = % × об'єм бака (145 L);
- **за реальними заправками**: записати опір (Поточні дані, «Опір датчика палива») до і після заливання відомого
  об'єму — дві точки на кожну заправку; найточніше — повний бак і майже порожній.

Приклад (AC-69): 10 Ом → 0 L, 100 Ом → 60 L, 190 Ом → 137 L, 240 Ом → 145 L. Після зміни таблиці або об'єму бака —
«Перерахувати літри» (історія перераховується партіями); у знімках видно «Літри за: за датчиком (Ом) / за %
контролера», допуск звірки заправки з калібруванням — 1 L.

## Стенд і тести

```bash
T=smartgen/tools/odoo                     # з кореня репозиторію (свого worktree)
$T/run_tests.sh td_x                      # чиста база + -i td_genset + unit-тести /td_genset (RelayMock, без мережі)
$T/run_stand_tests.sh td_x                # стендові сценарії ТК-01…ТК-14 (тег td_genset_stand) зі своїм емулятором
$T/i18n_export.sh td_x [--fill-same]      # оновити i18n/uk_UA.po з бази, зберігши переклади
python3 smartgen/tools/fake_relay.py --port 8081 --token dev-token-0123456789abcdefghij --snapshot-sec 10
curl -s -d '{"link": false}' http://127.0.0.1:8081/_sim      # керування стендом (усі ключі — у шапці fake_relay.py)
```

- Unit-тести (`tests/test_w*.py`) — `TransactionCase` з `RelayMock` і `freezegun`, жодних реальних запитів (AC-64).
- Стендові (`tests/stand/test_w5_stand_*.py`, AC-65) — без `TD_GENSET_STAND_URL`/`TD_GENSET_STAND_TOKEN`
  пропускаються, працюють лише з локальним емулятором; сценарії з часом (повтори, зв'язок, догін, розклад) і режим
  ретранслятора 1.1.1 піднімають власний екземпляр емулятора з керованим годинником (`tests/stand/relay_harness.py`).
- Ручне приймання — ТК-01…ТК-14 (ТР, розділ «Інструкція») на клоні проду зі стендом.
- **Жодних тестів і команд на робочий ретранслятор** — він керує справжнім генератором офісу.

## Відкат

1. Стоп-крани: вимкнути «Дозволити команди» і «Опитувати ретранслятор» (миттєво).
2. За потреби — попередня версія коду і `-u td_genset`.
3. Повний відкат — деінсталяція модуля (видаляє власні таблиці, cron і системні параметри `td_genset.*` разом із
   токеном — `uninstall_hook`; обладнання й заявки ТО лишаються, поле «Підрядник» зникає) і/або відновлення бази з
   копії, зробленої перед релізом.
