# API ретранслятора SmartGen — повний довідник для розробника модуля Odoo

Документ самодостатній: його достатньо, щоб написати модуль Odoo для моніторингу й керування генератором. Усі приклади відповідей — справжні, зняті з робочого API 07.10.2026 (лише прибрано IP модуля).

---

## 1. Що це і як влаштовано

**Об'єкт:** генератор біля офісу ToDo («Садова вулиця», Київ). Контролер **SmartGen HGM6120N**, модуль зв'язку **CMM366B-4G** (до контролера по USB, у мережу — по 4G).

```
Контролер HGM6120N ──USB── модуль CMM366B-4G ──4G/TCP──▶ ретранслятор (VPS) ──▶ хмара SmartGen (застосунок SmartGen)
                                                               │
                                                               ├─ SQLite: повідомлення, знімки показань, журнал команд
                                                               │
                                                               └─ HTTPS API  ◀── Odoo (erp.todo.ltd) — ваш модуль
```

- Ретранслятор стоїть між модулем і хмарою SmartGen і прозоро пересилає трафік: застосунок SmartGen працює як раніше.
- Він збирає все, що модуль надсилає, розшифровує регістри контролера і віддає показання через HTTPS API.
- Через той самий API Odoo надсилає команди (Авто / Ручний / Пуск / Стоп …). Ретранслятор вставляє їх у з'єднання модуля так само, як це робить хмара SmartGen. **Керування перевірено на живому контролері 07.10.2026**: `manual` і `auto` виконуються за ~3 с.
- **Ретранслятор нічого не надсилає в Odoo сам.** Odoo опитує API (pull). Вхідний доступ до Odoo ззовні не потрібен; потрібен лише вихідний HTTPS з сервера Odoo на `gen-relay.todo.ltd:443`.
- Генератором керує не лише Odoo: ще й застосунок SmartGen і кнопки на самому контролері. Модуль **не може вважати себе єдиним джерелом команд** — фактичний режим завжди брати з показань.

**Ціль модуля Odoo** (погоджено з Тимуром Нижниковським — замовником модуля):
- показання генератора в Odoo: поточні значення, журнал, аналітика, події;
- керування: розклад, робота поза графіком з таймером, дні-винятки, ручні кнопки; журнал команд обов'язковий (див. розділ 9).

---

## 2. Підключення

| Що | Значення |
|---|---|
| Базова адреса | `https://gen-relay.todo.ltd/api/v1` |
| Авторизація | заголовок `Authorization: Bearer <токен>` у **кожному** запиті |
| Токен | видає Тимур. У коді й репозиторії його **не тримати**; в Odoo — у системному параметрі (`ir.config_parameter`, наприклад `smartgen.relay_token`), доступ лише адміністраторам |
| Протокол | HTTPS (сертифікат Let's Encrypt, звичайна перевірка сертифіката), HTTP/1.1 або HTTP/2 |
| Формат | JSON UTF-8 у відповідях; тіло POST — JSON (заголовок `Content-Type` не перевіряється, але ставте `application/json`) |
| Час | усі `ts` / `created` / `sent` / `done` — секунди Unix (UTC, дробові); поля `*_utc` — той самий момент рядком `2026-10-07T15:57:22Z`. Розклад генератора — за київським часом (Europe/Kyiv), переводьте самі |
| Таймаут клієнта | 15–20 с (сервер відповідає за мілісекунди) |
| Модуль на об'єкті | один, `hostid = "3130373031334717003D002E"`. Параметр `hostid` у запитах можна не передавати; передавайте, якщо модуль має бути готовий до кількох генераторів |
| Кешування | відповіді мають `Cache-Control: no-store` |

Перевірка з термінала:
```bash
curl -s -H "Authorization: Bearer $TOKEN" https://gen-relay.todo.ltd/api/v1/status
```

> ⚠️ **Робочий API керує справжнім генератором.** Під час розробки команди надсилайте лише на локальний стенд (розділ 10). На робочий API — тільки читання, доки Тимур не дозволить інше.

---

## 3. Загальні правила

- Токен перевіряється **першим**: без токена або з неправильним будь-який запит (навіть на неіснуючий шлях) → `401`.
- Помилка завжди має вигляд `{"error": "текст"}`, іноді з додатковими полями (`"known": [...]` — відомі hostid).
- Курсорні списки (`/readings`, `/raw`, `/commands`) повертають записи з `id > since` за зростанням `id`. `id` лише зростають і ніколи не повторюються (навіть після очищення старих записів).
- Параметри `since` і `limit` — цілі ≥ 0; не число → `400 {"error": "bad request: ValueError"}`. `limit` обмежено 2000.
- Тіло запиту — до 64 КБ.

| Код | Коли | Приклад тіла |
|---|---|---|
| 200 | успіх | |
| 201 | команду прийнято в чергу | запис команди |
| 400 | не JSON; не число в `since`/`limit`; невідома команда; кілька модулів і не вказано `hostid` | `{"error": "body must be JSON"}`, `{"error": "unknown command, allowed: ['auto', 'gen_close_open', 'mains_close_open', 'manual', 'start', 'stop', 'test']"}`, `{"error": "hostid is required", "known": [...]}` |
| 401 | немає токена / не той токен | `{"error": "missing or wrong token"}` |
| 403 | команди вимкнено на ретрансляторі | `{"error": "commands are disabled on the relay (RELAY_COMMANDS_ENABLED=0)"}` |
| 404 | невідомий шлях / команда / hostid; ще немає жодного знімка | `{"error": "not found"}`, `{"error": "no such command"}`, `{"error": "unknown hostid", "known": [...]}`, `{"error": "no readings yet"}` |
| 405 | шлях правильний, метод ні | `{"error": "method not allowed"}` |
| 409 | команду **зараз** виконати не можна (тимчасово) | `{"error": "modem is not connected right now"}`, `{"error": "command format not learned yet: …"}`, `{"error": "5 commands already waiting for this modem"}` |
| 413 | тіло більше 64 КБ | `{"error": "body too large"}` |
| 500 | внутрішня помилка ретранслятора | `{"error": "internal error"}` |
| 502/503/504 | ретранслятор недоступний (від nginx, тіло може бути HTML) | — |

---

## 4. Ендпоінти

| Метод і шлях | Для чого | Як часто викликати з Odoo |
|---|---|---|
| `GET /status` | стан ретранслятора й модуля: на зв'язку, режим, готовність команд | раз на 1–5 хв (моніторинг зв'язку) і перед командою |
| `GET /latest` | останній знімок показань | для екрана «зараз» і перевірки режиму після команди |
| `GET /readings` | знімки після курсору — **основне джерело даних** | cron раз на 1–5 хв |
| `GET /raw` | сирі повідомлення протоколу | лише діагностика, у модулі не потрібен |
| `POST /commands` | надіслати команду контролеру | на переходах розкладу/таймера, кнопки |
| `GET /commands/<id>` | стан однієї команди | після POST, раз на 2–3 с до фінального статусу |
| `GET /commands?since=<id>` | журнал команд ретранслятора | за потреби звірки |

### 4.1 `GET /status`

Параметрів немає.

```json
{
 "relay": {
  "version": "1.1.1", "uptime_s": 2629, "time_utc": "2026-10-07T16:35:25Z",
  "public": "91.99.225.49:21318", "upstream": "www.smartgencloudplus.com:21318",
  "commands_enabled": true, "snapshot_sec": 60
 },
 "config": {
  "allowed_hostids": ["3130373031334717003D002E"], "hist_port": 21318, "cmd_format_setting": "auto",
  "wire_log": true, "wire_log_until_utc": "2026-10-14T13:27:28Z", "raw_days": 14.0, "readings_days": 180.0
 },
 "devices": [{
   "hostid": "3130373031334717003D002E",
   "online": true, "last_seen_utc": "2026-10-07T16:35:18Z", "seconds_since_seen": 7,
   "last_data_utc": "2026-10-07T16:35:18Z", "long_connection": true, "modem_ip": "…",
   "controller_mode": "auto",
   "command_slave": 0, "command_format": "rtu", "commands_ready": true,
   "cloud_commands_seen": [
    {"time_utc": "2026-10-07T15:07:21Z", "frame": "00050006FF006DEA", "format": "rtu", "command": null},
    {"time_utc": "2026-10-07T15:40:10Z", "frame": "00050003FF007DEB", "format": "rtu", "slave": 0, "command": "auto"}
   ],
   "cloud_routes": {"livedata": "8.136.108.133:21318", "historic": "8.136.108.133:21318"},
   "last_reading": {"id": 90, "time_utc": "2026-10-07T16:34:28Z"},
   "registers_known": 55, "coils_known": 80
 }],
 "counts": {"raw": 1631, "readings": 90, "commands": 4}
}
```

| Поле | Значення | Що з ним робити в Odoo |
|---|---|---|
| `relay.version` | версія ретранслятора (`1.1.1`; у `1.1.3` додано 5 полів, див. 5.1) | показати в налаштуваннях |
| `relay.time_utc` | час сервера | можна звіряти годинник |
| `relay.commands_enabled` | команди дозволено на ретрансляторі | `false` → кнопки керування неактивні |
| `relay.snapshot_sec` | плановий інтервал знімків, с | — |
| `config.*` | налаштування без секретів | лише інформація |
| `devices[].online` | модуль щось надсилав за останні **90 с** | `false` довше N хв → тривога «немає зв'язку» |
| `devices[].seconds_since_seen` | секунд від останнього повідомлення модуля | показати «оновлено N с тому» |
| `devices[].last_data_utc` | останні дані (не пульс) | — |
| `devices[].long_connection` | відкрито довге з'єднання модуля — без нього команди неможливі | — |
| `devices[].controller_mode` | `auto` / `manual` / `stop` / `test` / `null` (невідомо) — з поточного образу сигналів | швидка перевірка режиму |
| `devices[].commands_ready` | `commands_enabled` **і** `long_connection` **і** формат команди відомий | перед POST: `false` → не надсилати, повторити пізніше |
| `devices[].cloud_commands_seen` | останні 10 команд, які надсилала **хмара SmartGen** (натискання в застосунку). `command` — назва з нашого переліку (`null` у записах до 07.10 18:20 — тоді ще не розпізнавалося; кадр `…0006…` — це `mains_close_open`) | можна показувати в подіях «керування із застосунку SmartGen» |
| `devices[].last_reading` | `id` і час останнього знімка | — |
| `devices[].registers_known`, `coils_known` | скільки регістрів/сигналів у образі (норма 55 / 80) | 0 → дані не розбираються, тривога адміну |
| `devices[].modem_ip`, `command_slave`, `command_format`, `cloud_routes` | технічне | не потрібно |
| `counts` | кількість записів у таблицях | — |

### 4.2 `GET /latest`

| Параметр | Обов'язковий | Що |
|---|---|---|
| `hostid` | ні | обмежити модулем |
| `raw` | ні | `raw=1` додає сирий образ `regs` / `coils` |

Відповідь — **один знімок** (формат у розділі 5), або `404 {"error": "no readings yet"}`, якщо знімків ще немає.

```json
{"id": 90, "ts": 1791390868.8586457, "time_utc": "2026-10-07T16:34:28Z",
 "hostid": "3130373031334717003D002E", "reason": "interval",
 "values": {"mains_ua": 239, "mains_ub": 234, "mains_uc": 240, "mains_freq": 50.0, "fuel_level": 95,
            "battery_v": 27.8, "run_hours": 34, "run_minutes": 51, "start_count": 39, "energy_kwh": 253,
            "genset_status": 0, "genset_status_text": "Standby", "controller_mode": "auto",
            "auto_mode": true, "manual_mode": false, "mains_on_load": true, "gen_on_load": false,
            "common_alarm": false, "…": "…"}}
```

### 4.3 `GET /readings` — знімки за курсором

| Параметр | Обов'язковий | За замовчуванням | Що |
|---|---|---|---|
| `since` | ні | `0` | повернути знімки з `id > since` |
| `limit` | ні | `500` | максимум записів (≤ 2000) |
| `hostid` | ні | — | обмежити модулем |
| `raw` | ні | — | `raw=1` додає `regs` / `coils` до кожного знімка (у ~5 разів більше трафіку; зазвичай не треба) |

```json
{"readings": [ {знімок}, {знімок}, … ], "next_since": 90}
```

- `next_since` — `id` останнього знімка у відповіді; якщо список порожній — той самий `since`.
- Порожньо: `{"readings": [], "next_since": <since>}`.
- Алгоритм опитування — розділ 8.1.

### 4.4 `GET /raw` — сирі повідомлення (діагностика)

Параметри `since`, `limit` (за замовчуванням 200, ≤ 2000). Відповідь `{"raw": [...], "next_since": N}`; елемент:
```json
{"id": 1630, "ts": 1791390918.37, "time_utc": "2026-10-07T16:35:18Z", "conn": 7, "dir": "modem->cloud",
 "hostid": "3130373031334717003D002E",
 "msg": {"method": "reqdatachange", "hostid": "…", "params": {"packetnum": 2, "03": [{"0000": "00EF"}, …]}}}
```
`dir`: `modem->cloud`, `cloud->modem`, `relay->modem` (наші команди). Зберігаються 14 днів. **Модулю Odoo не потрібен.**

### 4.5 `POST /commands` — надіслати команду

Тіло:
```json
{"command": "auto", "requested_by": "Іван Петренко (res.users 42)", "source": "odoo:schedule"}
```

| Поле | Обов'язкове | Що |
|---|---|---|
| `command` | так | одна з: `auto`, `manual`, `stop`, `start`, `test`, `gen_close_open`, `mains_close_open` (розділ 7.1) |
| `hostid` | ні | на одному модулі можна не передавати |
| `requested_by` | ні | хто ініціював, до 120 символів (обрізається). Рекомендовано: ім'я + id користувача Odoo, або `"Odoo: розклад"` |
| `source` | ні | звідки, до 60 символів. Рекомендовано: `odoo:schedule`, `odoo:timer`, `odoo:button`, `odoo:exception`, `odoo:retry` |

Відповідь `201` — запис команди зі статусом `queued`:
```json
{"id": 5, "created": 1791390900.1, "created_utc": "2026-10-07T16:35:00Z", "hostid": "3130373031334717003D002E",
 "command": "auto", "requested_by": "…", "source": "odoo:schedule", "status": "queued",
 "frame": null, "uid": null, "sent": null, "sent_utc": null, "done": null, "done_utc": null,
 "response": null, "error": null}
```
Помилки: `400` (невідома команда / не JSON), `403` (команди вимкнено), `404` (невідомий hostid), `409` (модуль не на зв'язку / формат не вивчено / у черзі вже 5).

### 4.6 `GET /commands/<id>` — стан команди

Справжній приклад (команда, якою генератор переведено в Авто 07.10.2026):
```json
{
 "id": 4, "created": 1791388639.424243, "hostid": "3130373031334717003D002E",
 "command": "auto", "requested_by": "Тимур (через Claude)", "source": "claude:api",
 "status": "done", "frame": "00050003FF007DEB", "uid": "action",
 "sent": 1791388639.4248836, "done": 1791388642.0822377,
 "response": {"method": "writeConfig", "hostid": "3130373031334717003D002E", "uid": "action",
              "params": "00050003FF007DEB,1"},
 "error": null,
 "created_utc": "2026-10-07T15:57:19Z", "sent_utc": "2026-10-07T15:57:19Z", "done_utc": "2026-10-07T15:57:22Z"
}
```

| Поле | Що |
|---|---|
| `status` | `queued` → `sent` → `done` / `failed` / `timeout` (розділ 7.2) |
| `frame` | надісланий кадр Modbus (hex) |
| `uid` | ідентифікатор у протоколі (`action`, як у хмари) |
| `response` | відповідь модуля як є; `params` = `"<кадр>,1"` (прийнято) або `",0"` (відхилено) |
| `error` | текст помилки для `failed` / `timeout`: `controller rejected the command`, `no reply in 30 s`, `modem disconnected`, `relay restarted` |

`404 {"error": "no such command"}` — немає такого id.

### 4.7 `GET /commands?since=<id>&limit=200`

`{"commands": [ {запис}, … ]}` — записи з `id > since` за зростанням. **Поля `next_since` немає**: курсор — найбільший отриманий `id`. Журнал містить лише команди, надіслані через API (не з застосунку SmartGen і не кнопками).

---

## 5. Знімок показань

```json
{"id": 90, "ts": 1791390868.86, "time_utc": "2026-10-07T16:34:28Z", "hostid": "…", "reason": "interval",
 "values": { … }, "regs": {"0": 239, …}, "coils": {"0": 0, …}}
```

| Поле | Що |
|---|---|
| `id` | унікальний, зростає; ключ для Odoo (не дублювати записи з тим самим `id`) |
| `ts`, `time_utc` | коли ретранслятор зробив знімок (UTC) |
| `reason` | `first` — перший знімок після запуску ретранслятора; `change` — змінився стан (режим, аварія, автомат, мережа, стан агрегату); `interval` — плановий |
| `values` | розшифровані значення (5.1, 5.2) |
| `regs`, `coils` | сирий образ «адреса → значення» (лише з `raw=1`) |

**Коли пишуться знімки:**
- раз на 60 с (`snapshot_sec`), **поки модуль на зв'язку** (повідомлення за останні 90 с);
- одразу при зміні: стану агрегату (`genset_status`) або сигналів 0, 1, 2, 6, 7, 8, 40–43, 56, 57, 64, 65, 69, 72 (аварії, режими, автомати, реле пуску й палива, стан мережі й генератора).
- Обсяг: ~1 440 знімків на добу + зміни. Зберігаються **180 днів** — Odoo може бути недоступний тижнями й потім догнати.
- **Модуль не на зв'язку → знімків немає.** Пропуск у часі між знімками = не було зв'язку (або не працював ретранслятор). Не інтерполюйте.

**Семантика значень:**
- Значення вже в одиницях (коефіцієнти протоколу застосовано).
- Ключа немає в `values` — значення невідоме (наприклад, одразу після запуску ретранслятора до першого пакета). Обробляйте як «немає даних».
- `null` — контролер повідомляє «немає даних» (на екрані «###», сире значення 32766).
- Модуль читає з контролера сигнали 0–77 і регістри 0–44, 46–55 — **інших ключів не буде** (зокрема `controller_model`, регістр 71, у «Садової» відсутній).
- Числа з `power_factor`, частотами, струмами, напругою АКБ — дробові; решта цілі.

### 5.1 `values`: регістри 03H

| Ключ | Регістр | Що | Одиниці | Приклад 07.10 |
|---|---|---|---|---|
| `mains_ua`, `mains_ub`, `mains_uc` | 0–2 | Мережа, фазні напруги | V | 239 / 234 / 240 |
| `mains_uab`, `mains_ubc`, `mains_uca` | 3–5 | Мережа, лінійні напруги | V | 409 / 410 / 418 |
| `mains_freq` | 6 | Мережа, частота | Hz | 50.0 |
| `gen_ua`, `gen_ub`, `gen_uc` | 7–9 | Генератор, фазні напруги | V | 0 (стоїть) |
| `gen_uab`, `gen_ubc`, `gen_uca` | 10–12 | Генератор, лінійні напруги | V | 0 |
| `gen_freq` | 13 | Генератор, частота | Hz | 0.0 |
| `current_a`, `current_b`, `current_c` | 14–16 | Струм навантаження генератора по фазах | A | 0.0 |
| `water_temp` | 17 | Температура охолоджувальної рідини | °C | 35 |
| `oil_pressure` | 19 | Тиск оливи | kPa | 0 |
| `fuel_level` | 21 | Рівень палива | % | 95 |
| `speed` | 23 | Оберти двигуна | RPM | 0 |
| `battery_v` | 24 | Напруга АКБ | V | 27.8 |
| `dplus_v` | 25 | Напруга D+ (зарядний генератор) | V | 0.0 |
| `active_power` | 26 | Активна потужність (знакова) | kW | 0 |
| `reactive_power` | 27 | Реактивна потужність (знакова) | kvar | 0 |
| `apparent_power` | 28 | Повна потужність (знакова) | kVA | 0 |
| `power_factor` | 29 | cos φ (знаковий) | | 1.0 |
| `power_a`, `power_b`, `power_c` | 52–54 | Активна потужність по фазах | kW | 0 |
| `load_pct` | 55 | Навантаження генератора | % | 0 |
| `maint_h`, `maint_min` | 30–31 | До ТО | год, хв | 0 / 0 (лічильник ТО, схоже, вимкнено в контролері) |
| `genset_status` + `genset_status_text` | 34 | Стан агрегату (таблиця 5.3) | | 0 «Standby» |
| `genset_status_delay` | 35 | Відлік поточного стану | с | 1 |
| `remote_start_status` + `remote_start_status_text` | 36 | Дистанційний пуск: 0 «No Delay», 1 «Start Delay», 2 «Stop Delay» | | 2 |
| `remote_start_delay` | 37 | Відлік дистанційного пуску | с | 0 |
| `ats_status` | 38 | Стан ATS (перемикання навантаження), код. Таблиці значень у протоколі немає. Спостереження: 5 → 2 після замикання мережі | | 2 |
| `ats_status_delay` | 39 | Відлік ATS | с | 0 |
| `mains_status` + `mains_status_text` | 40 | 0 «Normal», 1 «Abnormal», 2 «No Delay». ⚠️ При нормальній мережі контролер віддає 2 — **для «є мережа» використовуйте сигнал `mains_normal`** | | 2 |
| `mains_status_delay` | 41 | Відлік стану мережі | с | 0 |
| `run_hours`, `run_minutes` | 42–44 | Мотогодини (накопичувальні) | год, хв | 34 / 51 |
| `start_count` | 46–47 | Кількість пусків (накопичувальна) | | 39 |
| `energy_kwh` | 48–49 | Вироблено енергії генератором (накопичувальна) | kWh | 253 |
| `water_temp_sensor_ohm` | 18 | Опір датчика температури — **з версії 1.1.3** | Ω | 515.4 |
| `oil_pressure_sensor_ohm` | 20 | Опір датчика тиску оливи — **з 1.1.3** | Ω | 9.5 |
| `fuel_level_sensor_ohm` | 22 | Опір датчика рівня палива — **з 1.1.3** | Ω | 189.2 |
| `controller_sw`, `controller_hw` | 50, 51 | Версії ПЗ і апаратна контролера — **з 1.1.3** | | 4.3 / 3.4 |
| `controller_mode` | сигнали 40–43 | `auto` / `manual` / `stop` / `test`; `null` — невідомо або горить кілька | | `auto` |

На сервері зараз версія **1.1.1**: поля з позначкою «з 1.1.3» з'являться після оновлення. Модуль має працювати і без них.

### 5.2 `values`: сигнали 01H (`true` / `false`)

Повна таблиця протоколу HGM6100N v1.7 (у дужках адреса). **Жирним** — потрібні модулю в першу чергу.

- Загальні: **`common_alarm`** (0), **`common_warning`** (1), **`common_shutdown`** (2), `remote_mode` (3), **`remote_lock`** (4 — блокування дистанційного керування).
- Навантаження: **`mains_on_load`** (6 — живлення від мережі), **`gen_on_load`** (7 — живлення від генератора), **`emergency_stop`** (8).
- Аварійні зупинки: `overspeed_shutdown` (9), `underspeed_shutdown` (10), `speed_signal_loss_shutdown` (11), `overfrequency_shutdown` (12), `underfrequency_shutdown` (13), `overvoltage_shutdown` (14), `undervoltage_shutdown` (15), `gen_overcurrent_shutdown` (16), **`crank_failure`** (17 — не запустився), `high_temp_shutdown` (18), `low_oil_pressure_shutdown` (19), `frequency_loss_alarm` (20), `input_shutdown` (21), **`low_fuel_shutdown`** (22), `low_coolant_shutdown` (23), `temp_sensor_open_shutdown` (44), `oil_pressure_sensor_open_shutdown` (45), `maintenance_due_shutdown` (46), `overpower_shutdown` (47).
- Попередження: `high_temp_warning` (24), `low_oil_pressure_warning` (25), `gen_overcurrent_warning` (26), `stop_failure_warning` (27), **`low_fuel_warning`** (28), **`charging_failure_warning`** (29), **`battery_undervoltage_warning`** (30), `battery_overvoltage_warning` (31), `input_warning` (32), `speed_signal_loss_warning` (33), `low_coolant_warning` (34), `temp_sensor_open_warning` (35), `oil_pressure_sensor_open_warning` (36), `maintenance_due_warning` (37), `charger_fail_warning` (38), `overpower_warning` (39).
- Режими: `test_mode` (40), **`auto_mode`** (41), **`manual_mode`** (42), **`stop_mode`** (43).
- Входи/виходи: `emergency_stop_input` (48), `aux_input_1`…`aux_input_5` (49–53), `crank_relay` (56), `fuel_relay` (57), `aux_output_1`…`aux_output_4` (58–61). У «Садової» постійно активні `aux_input_2` і `aux_output_4` — їх призначення в налаштуваннях контролера невідоме, у модулі показувати як «Вхід 2 / Вихід 4».
- Мережа: `mains_fault` (64), **`mains_normal`** (65 — мережа в нормі), `mains_overvoltage` (66), `mains_undervoltage` (67), `mains_loss_phase` (68), **`mains_blackout`** (69 — мережі немає).
- Генератор: **`gen_normal`** (72), `gen_overvoltage` (73), `gen_undervoltage` (74), `gen_overfrequency` (75), `gen_underfrequency` (76), `gen_overcurrent` (77), `scheduled_not_run` (78). ⚠️ Коли генератор стоїть, `gen_undervoltage` і `gen_underfrequency` = `true` — це норма, не аварія.

### 5.3 `genset_status` — стан агрегату

| Код | `genset_status_text` | Українською |
|---|---|---|
| 0 | Standby | Очікування (стоїть) |
| 1 | Preheat | Підігрів свічок |
| 2 | Fuel Output | Подача палива |
| 3 | Crank | Прокрутка стартером |
| 4 | Crank Rest | Пауза між спробами пуску |
| 5 | Safety Run | Безпечний розгін |
| 6 | Start Idle | Холості після пуску |
| 7 | High Speed Warming Up | Прогрів |
| 8 | Wait for Load | Готовий, чекає навантаження |
| 9 | Normal Running | Працює під навантаженням |
| 10 | High Speed Cooling | Охолодження |
| 11 | Stop Idle | Холості перед зупинкою |
| 12 | ETS | Зупинка (соленоїд зупинки) |
| 13 | Wait for Stop | Очікування зупинки |
| 14 | Stop Failure | Не зупинився (аварія) |
| 15 | After Stop | Після зупинки |

«Генератор працює» = `genset_status` не 0 і не 15 (або `speed > 0`); 14 «Stop Failure» — аварія, теж «працює». «Працює під навантаженням» = `gen_on_load = true`.

---

## 6. Що показувати в модулі з цих даних (рекомендації)

| Що | З чого |
|---|---|
| Є мережа | `mains_normal`; немає — `mains_blackout` або `mains_fault` |
| Навантаження живиться від | `mains_on_load` / `gen_on_load` (обидва `false` — навантаження знеструмлене) |
| Режим контролера | `controller_mode` |
| Генератор працює | `genset_status` ≠ 0 і ≠ 15, або `speed > 0` |
| Аварія / попередження | `common_shutdown` / `common_alarm` / `common_warning` + конкретні сигнали 5.2 |
| Відключення мережі (подія) | перехід `mains_normal` true → false і назад у послідовних знімках (`reason: change`) |
| Робота генератора (подія) | перехід `genset_status` 0 → ≠0 і назад; тривалість — за часом знімків; приріст `run_hours`/`run_minutes`, `start_count`, `energy_kwh` |
| Заправка (подія) | стрибок `fuel_level` угору між знімками (поріг на розсуд, напр. +10 %) |
| Журнал кожні 15 хв | останній знімок у кожному 15-хвилинному інтервалі (за Київським часом) |
| Немає зв'язку | `GET /status` → `online: false` довше N хв, або немає нових знімків довше 3 хв |

---

## 7. Команди

### 7.1 Перелік

| `command` | Кадр 05H, адреса | Що робить контролер | Чим підтверджувати |
|---|---|---|---|
| `auto` | 0003 | режим Авто: генератор сам запуститься при зникненні мережі | `controller_mode == "auto"` (сигнал 41). **Перевірено 07.10** |
| `manual` | 0004 | режим Ручний: сам не запускається | `controller_mode == "manual"` (42). **Перевірено 07.10** |
| `stop` | 0001 | Стоп | `stop_mode` (43) і/або `genset_status` → 0. ⚠️ Як саме поводиться контролер після Manual → Stop, ще **не перевірено** — див. розділ 11 |
| `start` | 0000 | Пуск (працює в ручному режимі) | `genset_status` іде до 9, `speed > 0` |
| `test` | 0002 | Тест (пуск під навантаженням за налаштуваннями контролера) | `test_mode` (40) |
| `gen_close_open` | 0005 | **перемикач** автомата генератора (замкнено ↔ розімкнено) | змінився `gen_on_load` |
| `mains_close_open` | 0006 | **перемикач** автомата мережі | змінився `mains_on_load`. Перевірено 07.10 (натискання в застосунку SmartGen) |

`gen_close_open` / `mains_close_open` — перемикачі, а не «замкнути»/«розімкнути»: перед надсиланням перевіряйте поточний стан і надсилайте лише тоді, коли він не той, що потрібен. Розмикання мережі знеструмлює навантаження офісу — ці кнопки варто ховати за підтвердженням і правами.

### 7.2 Життєвий цикл

```
POST → queued ──▶ sent ──▶ done      модуль відповів «кадр,1»: контролер прийняв запис
                         ├─▶ failed    «кадр,0» (відхилено) / обрив з'єднання / ретранслятор перезапустився
                         └─▶ timeout   немає відповіді модуля 30 с
```

- Команди одного модуля виконуються **по черзі**, з паузою **2 с** між ними. «Ручний + Стоп» — це два POST поспіль, без очікування між ними; порядок зберігається.
- У черзі не більше 5 команд (6-та → 409).
- Звичайний час до `done` — **~3 с**.
- Після перезапуску ретранслятора всі `queued`/`sent` стають `failed` з `error: "relay restarted"`.
- **`done` ≠ режим змінився.** `done` означає лише, що контролер прийняв запис Modbus. Фактичний результат перевіряйте за показаннями (8.3). Якщо ввімкнено `remote_lock`, контролер може прийняти й не виконати.
- Хмара SmartGen наших команд не бачить; застосунок SmartGen покаже лише зміну режиму.

### 7.3 Коли команду не прийме (409) і що робити

| Причина | Як часто | Дія в Odoo |
|---|---|---|
| `modem is not connected right now` | модуль сам перепідключається **кожні 4–25 хв**, кожне перепідключення — кілька секунд; також при обриві 4G | повторити через 10–30 с, до 10 хв |
| `command format not learned yet` | лише після встановлення нового ретранслятора | тривога адміну |
| `N commands already waiting` | якщо надсилати багато поспіль | не надсилати нові, доки не завершаться попередні |
| `403 commands are disabled` | DevOps вимкнув команди | не повторювати; показати «керування вимкнено» |

---

## 8. Рекомендовані алгоритми

### 8.1 Забір показань (cron раз на 1–5 хв)

```python
import requests


def _api(env):
    icp = env["ir.config_parameter"].sudo()
    base = icp.get_param("smartgen.relay_url", "https://gen-relay.todo.ltd/api/v1")
    headers = {"Authorization": f"Bearer {icp.get_param('smartgen.relay_token')}"}
    return base, headers


def pull_readings(env):
    base, headers = _api(env)
    icp = env["ir.config_parameter"].sudo()
    since = int(icp.get_param("smartgen.readings_cursor", "0"))
    while True:
        r = requests.get(f"{base}/readings", params={"since": since, "limit": 500}, headers=headers, timeout=20)
        r.raise_for_status()
        page = r.json()
        for rd in page["readings"]:
            # ідемпотентно: унікальний індекс по external id знімка
            ...  # створити запис, якщо запису з relay_id == rd["id"] ще немає
        since = page["next_since"]
        icp.set_param("smartgen.readings_cursor", str(since))
        env.cr.commit()  # курсор і записи — в одній транзакції
        if len(page["readings"]) < 500:
            break
```

- Унікальний ключ запису в Odoo — `id` знімка (SQL-constraint на поле `relay_id`).
- Курсор зберігати в тій самій транзакції, що й записи.
- Мережеві помилки / 5xx — просто вийти; наступний запуск cron продовжить з курсору.

### 8.2 Моніторинг зв'язку (cron раз на 1–5 хв)

`GET /status`: якщо `devices[0].online == false` довше 10 хв або сам API недоступний довше 10 хв — тривога (отримувача ще не визначено, див. розділ 11). Відновлення — повідомлення «зв'язок відновлено».

### 8.3 Команда з перевіркою результату

Погоджено: після команди перевіряти режим, повторювати до 10 хв, потім тривога.

```python
import time, requests

EXPECT = {
    "auto": "auto",
    "manual": "manual",
    "test": "test",
}  # лише режими; stop/start перевіряти за genset_status (7.1, 8.4)


def send_and_verify(env, command, who, source, deadline_s=600):
    base, headers = _api(env)
    started = time.time()
    while time.time() - started < deadline_s:
        r = requests.post(
            f"{base}/commands",
            json={"command": command, "requested_by": who, "source": source},
            headers=headers,
            timeout=20,
        )
        if r.status_code == 403:
            return "disabled", r.json()["error"]
        if r.status_code in (409, 502, 503, 504) or r.status_code >= 500:
            time.sleep(20)
            continue  # модуль перепідключається — повторити
        r.raise_for_status()
        cid = r.json()["id"]
        cmd = r.json()
        for _ in range(20):  # ~40 с на фінальний статус
            time.sleep(2)
            cmd = requests.get(f"{base}/commands/{cid}", headers=headers, timeout=20).json()
            if cmd["status"] not in ("queued", "sent"):
                break
        if cmd["status"] == "done":
            for _ in range(12):  # до 60 с на підтвердження режиму
                time.sleep(5)
                lt = requests.get(f"{base}/latest", headers=headers, timeout=20).json()
                if lt["time_utc"] >= cmd["done_utc"] and lt["values"].get("controller_mode") == EXPECT.get(command):
                    return "confirmed", cid
        time.sleep(30)  # failed / timeout / режим не той — повторити
    return "alarm", "режим не підтвердився за 10 хв"
```

> У реальному модулі не блокуйте воркер Odoo `sleep`-ами на хвилини: зробіть стан-машину (запис «завдання команди» зі статусом і часом наступної перевірки) і короткий cron раз на 15–30 с, який просуває її. Код вище — логіка, не готова реалізація.

- Перед надсиланням: якщо `controller_mode` уже дорівнює цільовому — **не надсилати** (погоджено: «команди лише на переходах»).
- Кожну спробу записувати в журнал Odoo: хто, звідки, `id` команди ретранслятора, статус, підтвердження.

### 8.4 «Ручний + Стоп»

Два POST поспіль (`manual`, потім `stop`); ретранслятор виконає їх по черзі з паузою 2 с. Підтвердження `manual` — `controller_mode == "manual"`; для `stop` — `genset_status` 0 (генератор не працює). Остаточну поведінку `stop` уточнимо (розділ 11).

---

## 9. Вимоги до модуля, погоджені з Тимуром (06.10.2026)

- **Хто керує:** усі співробітники; журнал команд обов'язковий (хто, коли, що, результат).
- **Розклад:** дні тижня + вікна часу (наприклад, пн–пт 08:45–18:30), кілька рядків на день. Початок вікна → **Авто**; кінець → **Ручний + Стоп**.
- **Робота поза графіком:** тривалість (год:хв) + «Застосувати» → **Авто**; після закінчення → **Ручний + Стоп**. Має пріоритет над розкладом. Кнопки **+15 / +30 / +60 хв** без зупинки таймера. Кнопка **«Зупинити таймер»**.
- Після закінчення або зупинки таймера — стан **за розкладом**: у вікні → Авто, поза вікном → Ручний + Стоп.
- **Дні-винятки:** «Не запускати» / «Інший час» (з вибором вікна) — замінюють розклад на дату.
- **Команди лише на переходах** (без примусового повернення режиму, якщо хтось змінив його в застосунку чи на контролері).
- **Після команди** перевірка режиму, повтор до 10 хв, потім тривога.
- **Керування автоматами** генератора/мережі (`gen_close_open` / `mains_close_open`) — у мокапі як «Замкнути / Розімкнути».
- Отримувач тривог **ще не визначений** — зробити налаштовуваним.
- Мокап модуля (4 сторінки: форма з поточними даними й керуванням, журнал показань кожні 15 хв, аналітика, події): https://claude.ai/artifact/CwaaS3x2U3FHWdKwtFGH5Q. Стиль — актуальна версія Odoo, одна тема, мобільна верстка обов'язкова (спершу керування).
- Цільова база: **erp.todo.ltd** (Odoo 18 — версію підтвердити в Тимура перед початком).

---

## 10. Локальний стенд для розробки (без справжнього генератора)

Ретранслятор і симулятор — Python 3.9+, лише стандартна бібліотека. Архів `smartgen-relay-kit.zip` (папка `relay/`) — у Тимура. Стенд повністю повторює робочий API, включно з командами: фейковий модуль виконує `auto` / `manual` / `stop` / `test` і змінює сигнали режиму.

```bash
cd relay
# 1. фейкова хмара SmartGen; через 5 с після підключення модуля «натискає» Auto, щоб ретранслятор вивчив формат команд
python3 simulator.py cloud 9081 --press auto &
# 2. ретранслятор з API на 127.0.0.1:8081 (знімки раз на 10 с для зручності)
RELAY_PUBLIC_HOST=127.0.0.1 RELAY_UPSTREAM=127.0.0.1:9081 RELAY_PORT=9181 RELAY_DATA_DIR=./devdata \
RELAY_API_LISTEN=127.0.0.1:8081 RELAY_API_TOKEN=dev-token-0123456789abcdefghij \
RELAY_COMMANDS_ENABLED=1 RELAY_SNAPSHOT_SEC=10 python3 relay.py &
# 3. фейковий модуль на годину
python3 simulator.py modem 127.0.0.1:9181 3600 &
```

Далі в Odoo (dev): `smartgen.relay_url = http://127.0.0.1:8081/api/v1`, `smartgen.relay_token = dev-token-0123456789abcdefghij`.

Що можна відтворити:
- дані: 251 kWh, 33 год, 38 пусків, АКБ 27.7 V, мережа 231/226/230 V, Standby, режим Auto;
- команди → `done` за ~1 с, режим змінюється в наступному знімку;
- 409 «modem is not connected» — зупинити фейковий модуль (`kill`);
- 403 — запустити ретранслятор без `RELAY_COMMANDS_ENABLED=1`;
- 401 — інший токен;
- відновлення курсору — перезапуск ретранслятора з тим самим `RELAY_DATA_DIR` (id продовжуються).

Повна самоперевірка ретранслятора: `python3 simulator.py` (без аргументів) → `SELF-TEST PASSED`.

---

## 11. Обмеження й відкриті питання

| Питання | Стан | Що робити в модулі |
|---|---|---|
| Поведінка `stop` і пари «Ручний + Стоп» | не перевірено на контролері (перевірка з відповідальним ще попереду) | реалізувати за 8.4, підтвердження `stop` — за `genset_status == 0`; бути готовим уточнити |
| Значення `ats_status` | у протоколі немає таблиці | показувати код, не інтерпретувати |
| `aux_input_2`, `aux_output_4` активні | призначення невідоме | показувати як «Вхід 2 / Вихід 4» |
| Лічильник ТО (`maint_h`/`maint_min`) = 0 | схоже, вимкнений у контролері | не будувати на ньому тривог |
| GPS модуля | шле нереальні координати; в API не виводиться | не використовувати |
| Отримувач тривог | не визначений | налаштовуваний (користувачі/канал) |
| Інші джерела керування | застосунок SmartGen і кнопки контролера змінюють режим поза Odoo | фактичний режим — лише з показань; зміни «не від Odoo» показувати в подіях |
| Версія ретранслятора | на сервері 1.1.1; 1.1.3 додає 5 полів (5.1) | не покладатися на ці поля |

---

## 12. Безпека

- Токен — лише в `ir.config_parameter` з доступом адміністраторів; у логи й повідомлення не виводити.
- Тільки HTTPS; перевірку сертифіката не вимикати.
- Ретранслятор не зберігає облікових даних Odoo і сам в Odoo не звертається.
- Будь-яка команда з API — це реальна дія на генераторі офісу. Права на кнопки керування й особливо на `mains_close_open` / `gen_close_open` — продумати (за погодженням: керувати можуть усі, але з журналом).

## 13. Емуляція (API-F-01…API-F-09)

Цей розділ описує лише **службовий REST емулятора** `relay/fake_relay.py` з профілем `d700` (SPEC td_genset §8). Клієнтське API
(розділи 1–12, `/api/v1/*`) не змінюється; різниця профілів лише в значеннях, які воно повертає.

**Змінні середовища:** `RELAY_PROFILE` (`office` — умовчання, `d700`), `RELAY_PORT` (8000 у Docker; 8081 без змінної),
`RELAY_SIM_TOKEN` (порожньо = `/sim/v1/*` вимкнено, 404), `RELAY_TIME_FACTOR` (1.0; 0.1…60), `RELAY_SEED`, `RELAY_TZ`
(`Europe/Kyiv`), `RELAY_LOG_LEVEL`; додатково `RELAY_HOST` (`0.0.0.0` у Docker), `RELAY_API_TOKEN` (токен `/api/v1`, без змін),
`RELAY_TIMER_PRESET=plant`. `/sim/v1/*` працює лише з `RELAY_PROFILE=d700` (з `office` — 404); поведінка `office` без змін.

**Спільне:** `Authorization: Bearer <RELAY_SIM_TOKEN>`; JSON; помилки `{"detail": "..."}`: 401 (токен), 404 (роутер вимкнений
або невідомий ресурс), 409 (неможливо в поточному стані), 422 (валідація). Часи — ISO 8601 з зоною `RELAY_TZ`.
Токен у логах не друкується; логи — JSON-рядки `{"ts","level","msg","state","mode","p_kw","fuel_l","event"}`.

| ID | Метод і шлях | Тіло | Відповідь 200 |
|---|---|---|---|
| API-F-01 | `GET /sim/v1/state` | — | повний стан: `profile`, `sim_time`, `factor`, `mode`, `state`/`state_code` (R-03: 1 standby … 10 alarm_shutdown), `engine`, `mains_ok`, `gen_ok`, `breaker` (`mains`/`gen`/`none`), `remote_start`, `p_kw`, `load_pct`, `u_v`, `f_hz`, `i_a`, `pf`, `kwh`, `fuel_l`, `fuel_pct`, `fuel_lph`, `hours`, `starts`, `coolant_c`, `oil_bar`, `batt_v`, `charger_v`, `rpm`, `alarms`, `alarm_level`, `timers`, `last_test` |
| API-F-02 | `POST /sim/v1/mains` | `{"available": false}` або `{"available": true, "u_v": 400, "f_hz": 50.0}` | `{"mains_ok","state","timers"}` |
| API-F-03 | `POST /sim/v1/remote_start` | `{"on": true}` | `{"remote_start","state"}`; у `mode != auto` — 409 |
| API-F-04 | `POST /sim/v1/load` | `{"kw": 348}` | `{"load_kw","load_pct"}`; `kw > kw_esp` — 422; між PRP і ESP — warning «Genset Over Current» через 30 с |
| API-F-05 | `POST /sim/v1/fault`, `POST /sim/v1/clear` | `{"alarm": "low_oil_pressure"\|"high_temp"\|"low_fuel"\|"start_fail"\|"batt_low"\|"comm_lost"\|"over_speed"\|"emergency_stop"}`; для `clear` — також `{}` (усі) | `{"alarms": [{"code","name","severity","since"}]}`; `comm_lost` — 503 на `/api/v1/*` (не на `/sim/v1`); `start_fail` «заряджає» наступний пуск |
| API-F-06 | `POST /sim/v1/fuel` | рівно одне з `{"liters"}`, `{"pct"}`, `{"add_liters"}` | `{"fuel_l","fuel_pct"}`; понад бак — 422 |
| API-F-07 | `POST /sim/v1/time` | `{"factor": 10.0}` і/або `{"set": "2026-10-12T07:00:00+03:00"}` | `{"factor","sim_time"}`; `factor` 0,1…60; `set` — лише з зоною |
| API-F-08 | `POST /sim/v1/reset` | `{"profile": "d700", "preset": "plant"}` (необов'язкові) | `{"ok": true, "profile": "D700", "preset": "plant"}`; повертає `start` профілю, журнал очищається, `id` подій продовжує рости; інший `profile` — 422 |
| API-F-09 | `GET /sim/v1/events?since=<id>&limit=500` | — | `{"items": [{"id","ts","code","severity","name","value","unit","threshold","text"}], "next": id}` |

Таймери й послідовності (Додаток D SPEC): блекаут за умовчанням — `loaded` через ≈ 30 с, пресет `plant` — ≈ 14 с; повернення
мережі — `standby` через ≈ 42 с; `start_fail` — `alarm_shutdown` на ≈ 50 с з подією «Fail to Start». Клієнтські ендпоінти
`/api/v1/*` для профілю `d700` показують той самий стан (`genset_status`, `gen_on_load`, `active_power`, `fuel_level` тощо).
