[
 {
  "code": "chp/ctl/state",
  "name": "КГУ: стан агрегата",
  "unit": "",
  "kind": "gauge",
  "pdu": 40000,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 2,
  "decimals": 0,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "S.state: 0 резерв,1 пуск,2 робота,3 аварія,4 охолодження (= infra/chp/state)"
 },
 {
  "code": "chp/ctl/cmd",
  "name": "КГУ: команда керування",
  "unit": "",
  "kind": "gauge",
  "pdu": 40900,
  "type": "u16",
  "scale": 1.0,
  "rw": "W",
  "period_s": 10,
  "decimals": 0,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "1 пуск,2 стоп,3 аварійний стоп,4 скидання аварії; пристрій очищає після виконання"
 },
 {
  "code": "chp/ctl/ack",
  "name": "КГУ: результат команди",
  "unit": "",
  "kind": "gauge",
  "pdu": 40901,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 2,
  "decimals": 0,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "0 немає результату (скидається при новій cmd),1 прийнято,2 відхилено"
 },
 {
  "code": "chp/ctl/ack_reason",
  "name": "КГУ: причина відхилення команди",
  "unit": "",
  "kind": "gauge",
  "pdu": 40902,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 2,
  "decimals": 0,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "причина відхилення (R-06)"
 },
 {
  "code": "chp/ctl/mode",
  "name": "КГУ: режим роботи",
  "unit": "",
  "kind": "gauge",
  "pdu": 40903,
  "type": "u16",
  "scale": 1.0,
  "rw": "RW",
  "period_s": 2,
  "decimals": 0,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "S.mode: 0 heat,1 el,2 peak,3 manual,4 профіль макета (лише емулятор,D-11)"
 },
 {
  "code": "chp/ctl/sp_pct",
  "name": "КГУ: уставка потужності",
  "unit": "%",
  "kind": "gauge",
  "pdu": 40904,
  "type": "u16",
  "scale": 1.0,
  "rw": "RW",
  "period_s": 2,
  "decimals": 0,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "S.setpoint 50…100"
 },
 {
  "code": "chp/ctl/cos_set",
  "name": "КГУ: уставка cos φ",
  "unit": "",
  "kind": "gauge",
  "pdu": 40905,
  "type": "u16",
  "scale": 0.01,
  "rw": "RW",
  "period_s": 2,
  "decimals": 2,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "S.cosSet 0,90…1,00"
 },
 {
  "code": "chp/ctl/heat_dir",
  "name": "КГУ: напрямок тепла",
  "unit": "",
  "kind": "gauge",
  "pdu": 40906,
  "type": "u16",
  "scale": 1.0,
  "rw": "RW",
  "period_s": 2,
  "decimals": 0,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "S.heatDir: 0 auto,1 boiler,2 cooler"
 },
 {
  "code": "chp/ctl/bypass_mode",
  "name": "КГУ: режим заслінки вихлопу",
  "unit": "",
  "kind": "gauge",
  "pdu": 40907,
  "type": "u16",
  "scale": 1.0,
  "rw": "RW",
  "period_s": 2,
  "decimals": 0,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "S.bypassMode: 0 auto,1 ht,2 bypass"
 },
 {
  "code": "chp/ctl/step",
  "name": "КГУ: крок пуску",
  "unit": "",
  "kind": "gauge",
  "pdu": 40908,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 2,
  "decimals": 0,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "S.stepI+1; 0 — не пуск; 1…9 (R-13)"
 },
 {
  "code": "chp/ctl/step_left",
  "name": "КГУ: залишок кроку пуску",
  "unit": "с",
  "kind": "gauge",
  "pdu": 40909,
  "type": "u16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 2,
  "decimals": 1,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "залишок кроку (stepDur−stepT)"
 },
 {
  "code": "chp/ctl/cool_left",
  "name": "КГУ: залишок охолодження",
  "unit": "с",
  "kind": "gauge",
  "pdu": 40910,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 2,
  "decimals": 0,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "S.coolLeft"
 },
 {
  "code": "chp/ctl/sync_du",
  "name": "КГУ: синхронізація: Δ напруги",
  "unit": "%",
  "kind": "gauge",
  "pdu": 40911,
  "type": "i16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 2,
  "decimals": 1,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "S.sync.du"
 },
 {
  "code": "chp/ctl/sync_df",
  "name": "КГУ: синхронізація: Δ частоти",
  "unit": "Гц",
  "kind": "gauge",
  "pdu": 40912,
  "type": "i16",
  "scale": 0.01,
  "rw": "R",
  "period_s": 2,
  "decimals": 2,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "S.sync.df"
 },
 {
  "code": "chp/ctl/sync_dphi",
  "name": "КГУ: синхронізація: Δ фази",
  "unit": "°",
  "kind": "gauge",
  "pdu": 40913,
  "type": "i16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 2,
  "decimals": 0,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "S.sync.dp"
 },
 {
  "code": "chp/ctl/sync_ok",
  "name": "КГУ: синхронізація: готовність",
  "unit": "",
  "kind": "gauge",
  "pdu": 40914,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 2,
  "decimals": 0,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "прапор S.sync.ok"
 },
 {
  "code": "chp/ctl/warm_skip",
  "name": "КГУ: підігрів ОЖ не потрібен",
  "unit": "",
  "kind": "gauge",
  "pdu": 40915,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 2,
  "decimals": 0,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "прапор S.warmSkip"
 },
 {
  "code": "chp/ctl/target_pct",
  "name": "КГУ: ціль режиму",
  "unit": "%",
  "kind": "gauge",
  "pdu": 40917,
  "type": "u16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 2,
  "decimals": 1,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "ціль режиму (modeTarget()·100)"
 },
 {
  "code": "chp/ctl/heat_demand",
  "name": "КГУ: потреба котельні в теплі",
  "unit": "кВт",
  "kind": "gauge",
  "pdu": 40918,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 10,
  "decimals": 0,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.demand — потреба котельні"
 },
 {
  "code": "chp/ctl/remote",
  "name": "КГУ: режим «Дистанційне» на щиті",
  "unit": "",
  "kind": "gauge",
  "pdu": 40930,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 2,
  "decimals": 0,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "S.remote,прапор: «Дистанційне» на щиті"
 },
 {
  "code": "chp/ctl/permit",
  "name": "КГУ: дозвіл КГУ",
  "unit": "",
  "kind": "gauge",
  "pdu": 40931,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 2,
  "decimals": 0,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "S.permit,прапор: дозвіл КГУ"
 },
 {
  "code": "chp/alarm/code",
  "name": "КГУ: код аварії",
  "unit": "",
  "kind": "gauge",
  "pdu": 40920,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 2,
  "decimals": 0,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": 1.0,
  "create_request": true,
  "note": "S.alarm: 0,111 тиск газу,112 перегрів ОЖ,113 зворотка,114 загазованість,115 пожежа,116 аварійний стоп"
 },
 {
  "code": "chp/alarm/trip",
  "name": "КГУ: причина зупинки без аварії",
  "unit": "",
  "kind": "gauge",
  "pdu": 40921,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 2,
  "decimals": 0,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "остання причина зупинки без аварії: 0,1 зникла мережа S2,2 ROCOF,3 знято дозвіл"
 },
 {
  "code": "chp/eng/rpm",
  "name": "КГУ: обороти двигуна",
  "unit": "об/хв",
  "kind": "gauge",
  "pdu": 40100,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 2,
  "decimals": 0,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.rpm"
 },
 {
  "code": "chp/eng/torque",
  "name": "КГУ: крутний момент",
  "unit": "кН·м",
  "kind": "gauge",
  "pdu": 40101,
  "type": "u16",
  "scale": 0.01,
  "rw": "R",
  "period_s": 5,
  "decimals": 2,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.torque"
 },
 {
  "code": "chp/eng/shaft_kw",
  "name": "КГУ: потужність на валу",
  "unit": "кВт",
  "kind": "gauge",
  "pdu": 40102,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 5,
  "decimals": 0,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.pShaft"
 },
 {
  "code": "chp/eng/t_jacket_out",
  "name": "КГУ: температура ОЖ на виході",
  "unit": "°C",
  "kind": "gauge",
  "pdu": 40103,
  "type": "i16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 2,
  "decimals": 1,
  "warn_low": null,
  "warn_high": 92.0,
  "alarm_low": null,
  "alarm_high": 95.0,
  "create_request": true,
  "note": "V.tJo"
 },
 {
  "code": "chp/eng/t_jacket_in",
  "name": "КГУ: температура ОЖ на вході",
  "unit": "°C",
  "kind": "gauge",
  "pdu": 40104,
  "type": "i16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 5,
  "decimals": 1,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.tJi"
 },
 {
  "code": "chp/eng/p_oil",
  "name": "КГУ: тиск масла",
  "unit": "бар",
  "kind": "gauge",
  "pdu": 40105,
  "type": "u16",
  "scale": 0.01,
  "rw": "R",
  "period_s": 2,
  "decimals": 2,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.pOil"
 },
 {
  "code": "chp/eng/t_oil",
  "name": "КГУ: температура масла",
  "unit": "°C",
  "kind": "gauge",
  "pdu": 40106,
  "type": "i16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 5,
  "decimals": 1,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.tOil"
 },
 {
  "code": "chp/eng/t_bearing",
  "name": "КГУ: температура підшипника",
  "unit": "°C",
  "kind": "gauge",
  "pdu": 40107,
  "type": "i16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 5,
  "decimals": 1,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.tBrg"
 },
 {
  "code": "chp/eng/vib",
  "name": "КГУ: вібрація",
  "unit": "мм/с",
  "kind": "gauge",
  "pdu": 40108,
  "type": "u16",
  "scale": 0.01,
  "rw": "R",
  "period_s": 5,
  "decimals": 2,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.vib"
 },
 {
  "code": "chp/eng/tc_rpm",
  "name": "КГУ: обороти турбокомпресора",
  "unit": "об/хв",
  "kind": "gauge",
  "pdu": 40109,
  "type": "u16",
  "scale": 10.0,
  "rw": "R",
  "period_s": 5,
  "decimals": 0,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.tcRpm"
 },
 {
  "code": "chp/eng/p_boost",
  "name": "КГУ: тиск наддуву",
  "unit": "бар",
  "kind": "gauge",
  "pdu": 40110,
  "type": "u16",
  "scale": 0.01,
  "rw": "R",
  "period_s": 5,
  "decimals": 2,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.pBoost"
 },
 {
  "code": "chp/eng/t_turb_in",
  "name": "КГУ: температура перед турбіною",
  "unit": "°C",
  "kind": "gauge",
  "pdu": 40111,
  "type": "i16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 5,
  "decimals": 1,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.tTurb"
 },
 {
  "code": "chp/eng/t_air_in",
  "name": "КГУ: температура повітря на вході",
  "unit": "°C",
  "kind": "gauge",
  "pdu": 40112,
  "type": "i16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 5,
  "decimals": 1,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.tAirIn"
 },
 {
  "code": "chp/eng/t_air_out",
  "name": "КГУ: температура наддувного повітря",
  "unit": "°C",
  "kind": "gauge",
  "pdu": 40113,
  "type": "i16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 5,
  "decimals": 1,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.tAirOut"
 },
 {
  "code": "chp/eng/throttle",
  "name": "КГУ: положення дроселя",
  "unit": "%",
  "kind": "gauge",
  "pdu": 40114,
  "type": "u16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 5,
  "decimals": 1,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.thr"
 },
 {
  "code": "chp/eng/lambda",
  "name": "КГУ: коефіцієнт надлишку повітря λ",
  "unit": "",
  "kind": "gauge",
  "pdu": 40115,
  "type": "u16",
  "scale": 0.001,
  "rw": "R",
  "period_s": 5,
  "decimals": 3,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.lambda"
 },
 {
  "code": "chp/eng/p_mix",
  "name": "КГУ: тиск суміші",
  "unit": "бар",
  "kind": "gauge",
  "pdu": 40116,
  "type": "u16",
  "scale": 0.01,
  "rw": "R",
  "period_s": 5,
  "decimals": 2,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.pMix"
 },
 {
  "code": "chp/eng/hours",
  "name": "КГУ: мотогодини",
  "unit": "год",
  "kind": "gauge",
  "pdu": 40120,
  "type": "u32",
  "scale": 0.1,
  "rw": "R",
  "period_s": 60,
  "decimals": 1,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "S.hours (мотогодини; ТО M-04)"
 },
 {
  "code": "chp/eng/starts",
  "name": "КГУ: кількість пусків",
  "unit": "",
  "kind": "gauge",
  "pdu": 40122,
  "type": "u32",
  "scale": 1.0,
  "rw": "R",
  "period_s": 60,
  "decimals": 0,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "S.starts"
 },
 {
  "code": "chp/eng/starter_a",
  "name": "КГУ: струм стартера",
  "unit": "А",
  "kind": "gauge",
  "pdu": 40124,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 2,
  "decimals": 0,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.starterI"
 },
 {
  "code": "chp/eng/bat_v",
  "name": "КГУ: напруга АКБ",
  "unit": "В",
  "kind": "gauge",
  "pdu": 40125,
  "type": "u16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 5,
  "decimals": 1,
  "warn_low": 24.5,
  "warn_high": null,
  "alarm_low": 23.5,
  "alarm_high": null,
  "create_request": false,
  "note": "V.batV"
 },
 {
  "code": "chp/eng/bat_a",
  "name": "КГУ: струм АКБ",
  "unit": "А",
  "kind": "gauge",
  "pdu": 40126,
  "type": "u16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 5,
  "decimals": 1,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.batI"
 },
 {
  "code": "chp/eng/starter_on",
  "name": "КГУ: стартер увімкнено",
  "unit": "",
  "kind": "gauge",
  "pdu": 40127,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 2,
  "decimals": 0,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "прапор S.starter"
 },
 {
  "code": "chp/oil/level",
  "name": "КГУ: рівень масла",
  "unit": "%",
  "kind": "gauge",
  "pdu": 40130,
  "type": "u16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 5,
  "decimals": 1,
  "warn_low": 60.0,
  "warn_high": null,
  "alarm_low": 45.0,
  "alarm_high": null,
  "create_request": true,
  "note": "V.oilLvl"
 },
 {
  "code": "chp/oil/t_out",
  "name": "КГУ: температура масла на виході",
  "unit": "°C",
  "kind": "gauge",
  "pdu": 40131,
  "type": "i16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 5,
  "decimals": 1,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.tOilOut"
 },
 {
  "code": "chp/oil/dp_filter",
  "name": "КГУ: перепад тиску на масляному фільтрі",
  "unit": "бар",
  "kind": "gauge",
  "pdu": 40132,
  "type": "u16",
  "scale": 0.01,
  "rw": "R",
  "period_s": 5,
  "decimals": 2,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.dpOilF"
 },
 {
  "code": "chp/oil/cons",
  "name": "КГУ: витрата масла",
  "unit": "г/кВт·год",
  "kind": "gauge",
  "pdu": 40133,
  "type": "u16",
  "scale": 0.01,
  "rw": "R",
  "period_s": 10,
  "decimals": 2,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.oilCons"
 },
 {
  "code": "chp/oil/fresh",
  "name": "КГУ: свіже масло в баку",
  "unit": "%",
  "kind": "gauge",
  "pdu": 40134,
  "type": "u16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 10,
  "decimals": 1,
  "warn_low": 20.0,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.oilFresh"
 },
 {
  "code": "chp/oil/waste",
  "name": "КГУ: відпрацьоване масло в баку",
  "unit": "%",
  "kind": "gauge",
  "pdu": 40135,
  "type": "u16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 10,
  "decimals": 1,
  "warn_low": null,
  "warn_high": 80.0,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.oilWaste"
 },
 {
  "code": "chp/oil/topup",
  "name": "КГУ: автодолив масла",
  "unit": "",
  "kind": "gauge",
  "pdu": 40136,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 5,
  "decimals": 0,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "прапор S.topup"
 },
 {
  "code": "chp/gen/p_kw",
  "name": "КГУ: електрична потужність",
  "unit": "кВт",
  "kind": "gauge",
  "pdu": 40001,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 2,
  "decimals": 0,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.pel (= infra/totals/chp_kw)"
 },
 {
  "code": "chp/gen/u_v",
  "name": "КГУ: напруга генератора",
  "unit": "В",
  "kind": "gauge",
  "pdu": 40140,
  "type": "u16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 2,
  "decimals": 1,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.U"
 },
 {
  "code": "chp/gen/i_a",
  "name": "КГУ: струм генератора",
  "unit": "А",
  "kind": "gauge",
  "pdu": 40141,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 2,
  "decimals": 0,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.I"
 },
 {
  "code": "chp/gen/cos",
  "name": "КГУ: cos φ",
  "unit": "",
  "kind": "gauge",
  "pdu": 40142,
  "type": "u16",
  "scale": 0.001,
  "rw": "R",
  "period_s": 2,
  "decimals": 3,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.cos"
 },
 {
  "code": "chp/gen/q_kvar",
  "name": "КГУ: реактивна потужність",
  "unit": "квар",
  "kind": "gauge",
  "pdu": 40143,
  "type": "i16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 2,
  "decimals": 0,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.Q"
 },
 {
  "code": "chp/gen/f_hz",
  "name": "КГУ: частота",
  "unit": "Гц",
  "kind": "gauge",
  "pdu": 40144,
  "type": "u16",
  "scale": 0.01,
  "rw": "R",
  "period_s": 2,
  "decimals": 2,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.f"
 },
 {
  "code": "chp/gen/i_pct",
  "name": "КГУ: струм, % номіналу",
  "unit": "%",
  "kind": "gauge",
  "pdu": 40145,
  "type": "u16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 5,
  "decimals": 1,
  "warn_low": null,
  "warn_high": 105.0,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.Ipct"
 },
 {
  "code": "chp/gen/exc_a",
  "name": "КГУ: струм збудження",
  "unit": "А",
  "kind": "gauge",
  "pdu": 40146,
  "type": "u16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 5,
  "decimals": 1,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.excI"
 },
 {
  "code": "chp/gen/exc_v",
  "name": "КГУ: напруга збудження",
  "unit": "В",
  "kind": "gauge",
  "pdu": 40147,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 5,
  "decimals": 0,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.excU"
 },
 {
  "code": "chp/gen/load_pct",
  "name": "КГУ: навантаження",
  "unit": "%",
  "kind": "gauge",
  "pdu": 40148,
  "type": "u16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 2,
  "decimals": 1,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "S.load·100"
 },
 {
  "code": "chp/gas/flow",
  "name": "КГУ: витрата газу",
  "unit": "м³/год",
  "kind": "gauge",
  "pdu": 40003,
  "type": "u16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 2,
  "decimals": 1,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.gas (= infra/chp/gas_m3h)"
 },
 {
  "code": "chp/gas/p_in",
  "name": "КГУ: тиск газу на вході",
  "unit": "бар",
  "kind": "gauge",
  "pdu": 40200,
  "type": "u16",
  "scale": 0.01,
  "rw": "R",
  "period_s": 2,
  "decimals": 2,
  "warn_low": 1.7,
  "warn_high": null,
  "alarm_low": 1.5,
  "alarm_high": null,
  "create_request": true,
  "note": "V.gasP"
 },
 {
  "code": "chp/gas/p_reg",
  "name": "КГУ: тиск газу після регулятора",
  "unit": "мбар",
  "kind": "gauge",
  "pdu": 40201,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 5,
  "decimals": 0,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.gasReg"
 },
 {
  "code": "chp/gas/dp_filter",
  "name": "КГУ: перепад тиску на газовому фільтрі",
  "unit": "мбар",
  "kind": "gauge",
  "pdu": 40202,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 5,
  "decimals": 0,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.dpFilter"
 },
 {
  "code": "chp/gas/yv1",
  "name": "КГУ: газовий клапан YV1",
  "unit": "",
  "kind": "gauge",
  "pdu": 40203,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 2,
  "decimals": 0,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "S.valves: 0 закрито,1 відкрито,2 тест"
 },
 {
  "code": "chp/gas/yv2",
  "name": "КГУ: газовий клапан YV2",
  "unit": "",
  "kind": "gauge",
  "pdu": 40204,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 2,
  "decimals": 0,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "S.valves: 0 закрито,1 відкрито,2 тест"
 },
 {
  "code": "chp/gas/vp_state",
  "name": "КГУ: перевірка герметичності клапанів",
  "unit": "",
  "kind": "gauge",
  "pdu": 40205,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 2,
  "decimals": 0,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "S.vp.st: 0 —,1 виконується,2 успішно,3 витік"
 },
 {
  "code": "chp/gas/vp_leak",
  "name": "КГУ: витік при перевірці клапанів",
  "unit": "мбар/хв",
  "kind": "gauge",
  "pdu": 40206,
  "type": "u16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 5,
  "decimals": 1,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "витік valve proving"
 },
 {
  "code": "chp/gas/vp_ts",
  "name": "КГУ: час останньої перевірки клапанів",
  "unit": "с (Unix UTC)",
  "kind": "gauge",
  "pdu": 40207,
  "type": "u32",
  "scale": 1.0,
  "rw": "R",
  "period_s": 10,
  "decimals": 0,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "S.vp.time; 0 — немає"
 },
 {
  "code": "chp/gas/total",
  "name": "КГУ: лічильник газу",
  "unit": "м³",
  "kind": "gauge",
  "pdu": 40210,
  "type": "u32",
  "scale": 1.0,
  "rw": "R",
  "period_s": 60,
  "decimals": 0,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "S.gasTotal"
 },
 {
  "code": "chp/gas/day",
  "name": "КГУ: витрата газу за добу",
  "unit": "м³",
  "kind": "gauge",
  "pdu": 40212,
  "type": "u32",
  "scale": 1.0,
  "rw": "R",
  "period_s": 60,
  "decimals": 0,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "S.gDay"
 },
 {
  "code": "chp/gas/psl",
  "name": "КГУ: датчик мінімального тиску газу",
  "unit": "",
  "kind": "gauge",
  "pdu": 40214,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 5,
  "decimals": 0,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "прапори: датчик min (1 — спрацював),max,кран (1 — відкрито)"
 },
 {
  "code": "chp/gas/psh",
  "name": "КГУ: датчик максимального тиску газу",
  "unit": "",
  "kind": "gauge",
  "pdu": 40215,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 5,
  "decimals": 0,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "прапори: датчик min (1 — спрацював),max,кран (1 — відкрито)"
 },
 {
  "code": "chp/gas/inlet_valve",
  "name": "КГУ: кран на вході газу",
  "unit": "",
  "kind": "gauge",
  "pdu": 40216,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 5,
  "decimals": 0,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "прапори: датчик min (1 — спрацював),max,кран (1 — відкрито)"
 },
 {
  "code": "chp/ht/q_total",
  "name": "КГУ: теплова потужність",
  "unit": "кВт",
  "kind": "gauge",
  "pdu": 40002,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 2,
  "decimals": 0,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.qth (= infra/chp/heat_kw)"
 },
 {
  "code": "chp/ht/t_sup",
  "name": "КГУ: температура подачі",
  "unit": "°C",
  "kind": "gauge",
  "pdu": 40300,
  "type": "i16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 2,
  "decimals": 1,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.tSup"
 },
 {
  "code": "chp/ht/t_mid",
  "name": "КГУ: температура ВТ проміжна",
  "unit": "°C",
  "kind": "gauge",
  "pdu": 40301,
  "type": "i16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 5,
  "decimals": 1,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.tMid"
 },
 {
  "code": "chp/ht/t_ret",
  "name": "КГУ: температура зворотки після клапана",
  "unit": "°C",
  "kind": "gauge",
  "pdu": 40302,
  "type": "i16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 2,
  "decimals": 1,
  "warn_low": null,
  "warn_high": 66.0,
  "alarm_low": null,
  "alarm_high": 70.0,
  "create_request": true,
  "note": "V.tRet (на вході ТО,після клапана)"
 },
 {
  "code": "chp/ht/t_ret_raw",
  "name": "КГУ: температура зворотки до клапана",
  "unit": "°C",
  "kind": "gauge",
  "pdu": 40303,
  "type": "i16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 2,
  "decimals": 1,
  "warn_low": null,
  "warn_high": 65.0,
  "alarm_low": null,
  "alarm_high": 75.0,
  "create_request": false,
  "note": "V.tRetRaw (до клапана)"
 },
 {
  "code": "chp/ht/flow",
  "name": "КГУ: витрата теплоносія",
  "unit": "м³/год",
  "kind": "gauge",
  "pdu": 40304,
  "type": "u16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 5,
  "decimals": 1,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.flow"
 },
 {
  "code": "chp/ht/q_phe",
  "name": "КГУ: тепло пластинчастого теплообмінника",
  "unit": "кВт",
  "kind": "gauge",
  "pdu": 40305,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 5,
  "decimals": 0,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.qPhe"
 },
 {
  "code": "chp/ht/q_exh",
  "name": "КГУ: тепло вихлопного теплообмінника",
  "unit": "кВт",
  "kind": "gauge",
  "pdu": 40306,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 5,
  "decimals": 0,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.qExh"
 },
 {
  "code": "chp/ht/q_boiler",
  "name": "КГУ: тепло в котельню",
  "unit": "кВт",
  "kind": "gauge",
  "pdu": 40307,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 5,
  "decimals": 0,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.qBoiler"
 },
 {
  "code": "chp/ht/q_cooler",
  "name": "КГУ: тепло в охолоджувач",
  "unit": "кВт",
  "kind": "gauge",
  "pdu": 40308,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 5,
  "decimals": 0,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.qCooler"
 },
 {
  "code": "chp/ht/mix_pos",
  "name": "КГУ: положення змішувального клапана",
  "unit": "%",
  "kind": "gauge",
  "pdu": 40309,
  "type": "u16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 5,
  "decimals": 1,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.mixPos"
 },
 {
  "code": "chp/ht/cap_pct",
  "name": "КГУ: обмеження потужності за теплом",
  "unit": "%",
  "kind": "gauge",
  "pdu": 40310,
  "type": "u16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 5,
  "decimals": 1,
  "warn_low": 99.5,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.cap ·100,обмеження потужності"
 },
 {
  "code": "chp/ht/p_loop",
  "name": "КГУ: тиск у контурі опалення",
  "unit": "бар",
  "kind": "gauge",
  "pdu": 40311,
  "type": "u16",
  "scale": 0.01,
  "rw": "R",
  "period_s": 10,
  "decimals": 2,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.pLoop"
 },
 {
  "code": "chp/ht/p_exp_ht",
  "name": "КГУ: тиск розширювального бака ВТ",
  "unit": "бар",
  "kind": "gauge",
  "pdu": 40312,
  "type": "u16",
  "scale": 0.01,
  "rw": "R",
  "period_s": 10,
  "decimals": 2,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.pExpHT/pExpLT/pExpH"
 },
 {
  "code": "chp/ht/p_exp_lt",
  "name": "КГУ: тиск розширювального бака НТ",
  "unit": "бар",
  "kind": "gauge",
  "pdu": 40313,
  "type": "u16",
  "scale": 0.01,
  "rw": "R",
  "period_s": 10,
  "decimals": 2,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.pExpHT/pExpLT/pExpH"
 },
 {
  "code": "chp/ht/p_exp_h",
  "name": "КГУ: тиск розширювального бака опалення",
  "unit": "бар",
  "kind": "gauge",
  "pdu": 40314,
  "type": "u16",
  "scale": 0.01,
  "rw": "R",
  "period_s": 10,
  "decimals": 2,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.pExpHT/pExpLT/pExpH"
 },
 {
  "code": "chp/ht/pump_ht_f",
  "name": "КГУ: частота насоса ВТ",
  "unit": "Гц",
  "kind": "gauge",
  "pdu": 40315,
  "type": "u16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 5,
  "decimals": 1,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.pHT.f"
 },
 {
  "code": "chp/ht/pump_he_f",
  "name": "КГУ: частота насоса опалення",
  "unit": "Гц",
  "kind": "gauge",
  "pdu": 40317,
  "type": "u16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 5,
  "decimals": 1,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.pHe.f"
 },
 {
  "code": "chp/ht/pump_ht_a",
  "name": "КГУ: струм насоса ВТ",
  "unit": "А",
  "kind": "gauge",
  "pdu": 40316,
  "type": "u16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 5,
  "decimals": 1,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.pHT.I"
 },
 {
  "code": "chp/ht/pump_he_a",
  "name": "КГУ: струм насоса опалення",
  "unit": "А",
  "kind": "gauge",
  "pdu": 40318,
  "type": "u16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 5,
  "decimals": 1,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.pHe.I"
 },
 {
  "code": "chp/ht/p_dis_ht",
  "name": "КГУ: тиск нагнітання насоса ВТ",
  "unit": "бар",
  "kind": "gauge",
  "pdu": 40319,
  "type": "u16",
  "scale": 0.01,
  "rw": "R",
  "period_s": 10,
  "decimals": 2,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.pDisHT"
 },
 {
  "code": "chp/ht/cooler_fan",
  "name": "КГУ: вентилятор охолоджувача",
  "unit": "%",
  "kind": "gauge",
  "pdu": 40320,
  "type": "u16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 5,
  "decimals": 1,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.fan"
 },
 {
  "code": "chp/ht/t_cool_out",
  "name": "КГУ: температура після охолоджувача",
  "unit": "°C",
  "kind": "gauge",
  "pdu": 40321,
  "type": "i16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 5,
  "decimals": 1,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.tCoolOut"
 },
 {
  "code": "chp/ht/flow_cool",
  "name": "КГУ: витрата через охолоджувач",
  "unit": "м³/год",
  "kind": "gauge",
  "pdu": 40322,
  "type": "u16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 5,
  "decimals": 1,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.flowC"
 },
 {
  "code": "chp/ht/heat_total",
  "name": "КГУ: лічильник тепла",
  "unit": "Гкал",
  "kind": "gauge",
  "pdu": 40324,
  "type": "u32",
  "scale": 0.1,
  "rw": "R",
  "period_s": 60,
  "decimals": 1,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.hmTot"
 },
 {
  "code": "chp/ht/heat_day",
  "name": "КГУ: тепло за добу",
  "unit": "Гкал",
  "kind": "gauge",
  "pdu": 40326,
  "type": "u32",
  "scale": 0.01,
  "rw": "R",
  "period_s": 60,
  "decimals": 2,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "S.qDay"
 },
 {
  "code": "chp/ht/pump_ht_run",
  "name": "КГУ: насос ВТ працює",
  "unit": "",
  "kind": "gauge",
  "pdu": 40328,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 2,
  "decimals": 0,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "прапори V.pHT.run,V.pHe.run"
 },
 {
  "code": "chp/ht/pump_he_run",
  "name": "КГУ: насос опалення працює",
  "unit": "",
  "kind": "gauge",
  "pdu": 40329,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 2,
  "decimals": 0,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "прапори V.pHT.run,V.pHe.run"
 },
 {
  "code": "chp/lt/q_kw",
  "name": "КГУ: теплова потужність НТ",
  "unit": "кВт",
  "kind": "gauge",
  "pdu": 40400,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 5,
  "decimals": 0,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.qLT"
 },
 {
  "code": "chp/lt/flow",
  "name": "КГУ: витрата НТ",
  "unit": "м³/год",
  "kind": "gauge",
  "pdu": 40401,
  "type": "u16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 5,
  "decimals": 1,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.flowLT"
 },
 {
  "code": "chp/lt/t_in",
  "name": "КГУ: температура НТ на вході",
  "unit": "°C",
  "kind": "gauge",
  "pdu": 40402,
  "type": "i16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 5,
  "decimals": 1,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.tLTin"
 },
 {
  "code": "chp/lt/t_out",
  "name": "КГУ: температура НТ на виході",
  "unit": "°C",
  "kind": "gauge",
  "pdu": 40403,
  "type": "i16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 5,
  "decimals": 1,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.tLTout"
 },
 {
  "code": "chp/lt/fan",
  "name": "КГУ: вентилятор НТ",
  "unit": "%",
  "kind": "gauge",
  "pdu": 40404,
  "type": "u16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 5,
  "decimals": 1,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.fanLT"
 },
 {
  "code": "chp/lt/pump_f",
  "name": "КГУ: частота насоса НТ",
  "unit": "Гц",
  "kind": "gauge",
  "pdu": 40405,
  "type": "u16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 5,
  "decimals": 1,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.pLT.f"
 },
 {
  "code": "chp/lt/pump_a",
  "name": "КГУ: струм насоса НТ",
  "unit": "А",
  "kind": "gauge",
  "pdu": 40406,
  "type": "u16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 5,
  "decimals": 1,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.pLT.I"
 },
 {
  "code": "chp/lt/p_dis",
  "name": "КГУ: тиск нагнітання насоса НТ",
  "unit": "бар",
  "kind": "gauge",
  "pdu": 40407,
  "type": "u16",
  "scale": 0.01,
  "rw": "R",
  "period_s": 10,
  "decimals": 2,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.pDisLT"
 },
 {
  "code": "chp/lt/pump_run",
  "name": "КГУ: насос НТ працює",
  "unit": "",
  "kind": "gauge",
  "pdu": 40408,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 2,
  "decimals": 0,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "прапор V.pLT.run"
 },
 {
  "code": "chp/exh/t_e1",
  "name": "КГУ: температура вихлопу після турбіни",
  "unit": "°C",
  "kind": "gauge",
  "pdu": 40500,
  "type": "i16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 5,
  "decimals": 1,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.tE1 (після турбіни,до каталізатора)"
 },
 {
  "code": "chp/exh/t_cat_out",
  "name": "КГУ: температура після каталізатора",
  "unit": "°C",
  "kind": "gauge",
  "pdu": 40501,
  "type": "i16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 5,
  "decimals": 1,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.tCatOut"
 },
 {
  "code": "chp/exh/t_e2",
  "name": "КГУ: температура вихлопу після теплообмінника",
  "unit": "°C",
  "kind": "gauge",
  "pdu": 40502,
  "type": "i16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 5,
  "decimals": 1,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.tE2"
 },
 {
  "code": "chp/exh/t_stack",
  "name": "КГУ: температура вихлопу в трубі",
  "unit": "°C",
  "kind": "gauge",
  "pdu": 40503,
  "type": "i16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 5,
  "decimals": 1,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.tStack"
 },
 {
  "code": "chp/exh/dp_cat",
  "name": "КГУ: перепад тиску на каталізаторі",
  "unit": "мбар",
  "kind": "gauge",
  "pdu": 40504,
  "type": "u16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 10,
  "decimals": 1,
  "warn_low": null,
  "warn_high": 18.0,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.dpCat"
 },
 {
  "code": "chp/exh/nox",
  "name": "КГУ: викиди NOx",
  "unit": "мг/нм³",
  "kind": "gauge",
  "pdu": 40505,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 10,
  "decimals": 0,
  "warn_low": null,
  "warn_high": 225.0,
  "alarm_low": null,
  "alarm_high": 250.0,
  "create_request": false,
  "note": "V.nox"
 },
 {
  "code": "chp/exh/co",
  "name": "КГУ: викиди CO",
  "unit": "мг/нм³",
  "kind": "gauge",
  "pdu": 40506,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 10,
  "decimals": 0,
  "warn_low": null,
  "warn_high": 270.0,
  "alarm_low": null,
  "alarm_high": 300.0,
  "create_request": false,
  "note": "V.co"
 },
 {
  "code": "chp/exh/co_raw",
  "name": "КГУ: CO до каталізатора",
  "unit": "мг/нм³",
  "kind": "gauge",
  "pdu": 40507,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 10,
  "decimals": 0,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.coRaw"
 },
 {
  "code": "chp/exh/o2",
  "name": "КГУ: вміст O₂ у вихлопі",
  "unit": "%",
  "kind": "gauge",
  "pdu": 40508,
  "type": "u16",
  "scale": 0.01,
  "rw": "R",
  "period_s": 10,
  "decimals": 2,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.o2"
 },
 {
  "code": "chp/exh/bypass_pct",
  "name": "КГУ: положення заслінки вихлопу",
  "unit": "%",
  "kind": "gauge",
  "pdu": 40509,
  "type": "u16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 5,
  "decimals": 1,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.bypass·100"
 },
 {
  "code": "chp/exh/back_p",
  "name": "КГУ: протитиск вихлопу",
  "unit": "мбар",
  "kind": "gauge",
  "pdu": 40510,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 10,
  "decimals": 0,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "протитиск (b_sim.js:620)"
 },
 {
  "code": "chp/air/dp_filter",
  "name": "КГУ: перепад тиску на повітряному фільтрі",
  "unit": "мбар",
  "kind": "gauge",
  "pdu": 40600,
  "type": "u16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 10,
  "decimals": 1,
  "warn_low": null,
  "warn_high": 12.0,
  "alarm_low": null,
  "alarm_high": 15.0,
  "create_request": false,
  "note": "V.airDp"
 },
 {
  "code": "chp/air/t_cont",
  "name": "КГУ: температура в контейнері",
  "unit": "°C",
  "kind": "gauge",
  "pdu": 40601,
  "type": "i16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 5,
  "decimals": 1,
  "warn_low": null,
  "warn_high": 38.0,
  "alarm_low": null,
  "alarm_high": 45.0,
  "create_request": false,
  "note": "V.tCont"
 },
 {
  "code": "chp/air/fan_sup",
  "name": "КГУ: вентилятор припливу",
  "unit": "%",
  "kind": "gauge",
  "pdu": 40602,
  "type": "u16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 5,
  "decimals": 1,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.fanSup"
 },
 {
  "code": "chp/air/fan_exh",
  "name": "КГУ: вентилятор витяжки",
  "unit": "%",
  "kind": "gauge",
  "pdu": 40603,
  "type": "u16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 5,
  "decimals": 1,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.fanExh"
 },
 {
  "code": "chp/air/louver",
  "name": "КГУ: жалюзі",
  "unit": "%",
  "kind": "gauge",
  "pdu": 40604,
  "type": "u16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 5,
  "decimals": 1,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.louver"
 },
 {
  "code": "chp/air/t_amb",
  "name": "КГУ: температура зовнішнього повітря",
  "unit": "°C",
  "kind": "gauge",
  "pdu": 40605,
  "type": "i16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 10,
  "decimals": 1,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "S.tAmb"
 },
 {
  "code": "chp/safe/lel",
  "name": "КГУ: загазованість",
  "unit": "% НКПР",
  "kind": "gauge",
  "pdu": 40610,
  "type": "u16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 2,
  "decimals": 1,
  "warn_low": null,
  "warn_high": 10.0,
  "alarm_low": null,
  "alarm_high": 20.0,
  "create_request": true,
  "note": "V.lel"
 },
 {
  "code": "chp/safe/fire",
  "name": "КГУ: пожежна сигналізація",
  "unit": "",
  "kind": "gauge",
  "pdu": 40611,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 2,
  "decimals": 0,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "прапор S.fire"
 },
 {
  "code": "chp/safe/ext_state",
  "name": "КГУ: стан гасіння",
  "unit": "",
  "kind": "gauge",
  "pdu": 40612,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 2,
  "decimals": 0,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "S.ext: 0 готове,1 випуск,2 спрацювало"
 },
 {
  "code": "chp/safe/ext_level",
  "name": "КГУ: рівень засобу гасіння",
  "unit": "%",
  "kind": "gauge",
  "pdu": 40613,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 10,
  "decimals": 0,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "S.extLevel"
 },
 {
  "code": "chp/safe/estop_loop",
  "name": "КГУ: контур аварійного стопу",
  "unit": "",
  "kind": "gauge",
  "pdu": 40614,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 2,
  "decimals": 0,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "S.estopLoop: 1 замкнений"
 },
 {
  "code": "chp/safe/rocof",
  "name": "КГУ: захист ROCOF",
  "unit": "",
  "kind": "gauge",
  "pdu": 40615,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 2,
  "decimals": 0,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "прапор S.rocofFlag"
 },
 {
  "code": "chp/safe/rocof_dfdt",
  "name": "КГУ: ROCOF: df/dt",
  "unit": "Гц/с",
  "kind": "gauge",
  "pdu": 40616,
  "type": "u16",
  "scale": 0.01,
  "rw": "R",
  "period_s": 5,
  "decimals": 2,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "df/dt (b_sim.js:659)"
 },
 {
  "code": "chp/safe/rocof_dphi",
  "name": "КГУ: ROCOF: векторний зсув",
  "unit": "°",
  "kind": "gauge",
  "pdu": 40617,
  "type": "u16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 5,
  "decimals": 1,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "векторний зсув"
 },
 {
  "code": "chp/safe/grid_ok",
  "name": "КГУ: мережа S2",
  "unit": "",
  "kind": "gauge",
  "pdu": 40618,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 2,
  "decimals": 0,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "S.grid: 1 мережа S2 наявна"
 },
 {
  "code": "chp/safe/u_grid",
  "name": "КГУ: напруга мережі",
  "unit": "В",
  "kind": "gauge",
  "pdu": 40619,
  "type": "u16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 5,
  "decimals": 1,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "U мережі"
 },
 {
  "code": "chp/safe/qf_closed",
  "name": "КГУ: вимикач QF-CHP",
  "unit": "",
  "kind": "gauge",
  "pdu": 40620,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 2,
  "decimals": 0,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "S.qf: 1 QF-CHP увімкнено"
 },
 {
  "code": "chp/safe/ctrl_v",
  "name": "КГУ: живлення контролера",
  "unit": "В",
  "kind": "gauge",
  "pdu": 40621,
  "type": "u16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 10,
  "decimals": 1,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "живлення контролера"
 },
 {
  "code": "chp/safe/es_cab",
  "name": "КГУ: аварійний стоп: шафа",
  "unit": "",
  "kind": "gauge",
  "pdu": 40622,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 2,
  "decimals": 0,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "кнопки аварійного стопу: 1 натиснута"
 },
 {
  "code": "chp/safe/es_door",
  "name": "КГУ: аварійний стоп: двері",
  "unit": "",
  "kind": "gauge",
  "pdu": 40623,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 2,
  "decimals": 0,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "кнопки аварійного стопу: 1 натиснута"
 },
 {
  "code": "chp/safe/es_ext",
  "name": "КГУ: аварійний стоп: зовнішня кнопка",
  "unit": "",
  "kind": "gauge",
  "pdu": 40624,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 2,
  "decimals": 0,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "кнопки аварійного стопу: 1 натиснута"
 },
 {
  "code": "chp/em/kwh",
  "name": "КГУ: лічильник електроенергії",
  "unit": "кВт·год",
  "kind": "gauge",
  "pdu": 40700,
  "type": "u32",
  "scale": 1.0,
  "rw": "R",
  "period_s": 60,
  "decimals": 0,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.eTot"
 },
 {
  "code": "chp/em/kvarh",
  "name": "КГУ: лічильник реактивної енергії",
  "unit": "квар·год",
  "kind": "gauge",
  "pdu": 40702,
  "type": "u32",
  "scale": 1.0,
  "rw": "R",
  "period_s": 60,
  "decimals": 0,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.eRe"
 },
 {
  "code": "chp/em/kwh_day",
  "name": "КГУ: виробіток за добу",
  "unit": "кВт·год",
  "kind": "gauge",
  "pdu": 40704,
  "type": "u32",
  "scale": 0.1,
  "rw": "R",
  "period_s": 60,
  "decimals": 1,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "S.eDay"
 },
 {
  "code": "chp/em/runh_day",
  "name": "КГУ: наробіток за добу",
  "unit": "год",
  "kind": "gauge",
  "pdu": 40706,
  "type": "u16",
  "scale": 0.01,
  "rw": "R",
  "period_s": 60,
  "decimals": 2,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "S.runDay"
 },
 {
  "code": "chp/cyl/A1/t",
  "name": "КГУ: циліндр A1, температура",
  "unit": "°C",
  "kind": "gauge",
  "pdu": 40800,
  "type": "i16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 10,
  "decimals": 1,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.cyl[i].t"
 },
 {
  "code": "chp/cyl/A2/t",
  "name": "КГУ: циліндр A2, температура",
  "unit": "°C",
  "kind": "gauge",
  "pdu": 40801,
  "type": "i16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 10,
  "decimals": 1,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.cyl[i].t"
 },
 {
  "code": "chp/cyl/A3/t",
  "name": "КГУ: циліндр A3, температура",
  "unit": "°C",
  "kind": "gauge",
  "pdu": 40802,
  "type": "i16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 10,
  "decimals": 1,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.cyl[i].t"
 },
 {
  "code": "chp/cyl/A4/t",
  "name": "КГУ: циліндр A4, температура",
  "unit": "°C",
  "kind": "gauge",
  "pdu": 40803,
  "type": "i16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 10,
  "decimals": 1,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.cyl[i].t"
 },
 {
  "code": "chp/cyl/A5/t",
  "name": "КГУ: циліндр A5, температура",
  "unit": "°C",
  "kind": "gauge",
  "pdu": 40804,
  "type": "i16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 10,
  "decimals": 1,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.cyl[i].t"
 },
 {
  "code": "chp/cyl/A6/t",
  "name": "КГУ: циліндр A6, температура",
  "unit": "°C",
  "kind": "gauge",
  "pdu": 40805,
  "type": "i16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 10,
  "decimals": 1,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.cyl[i].t"
 },
 {
  "code": "chp/cyl/A7/t",
  "name": "КГУ: циліндр A7, температура",
  "unit": "°C",
  "kind": "gauge",
  "pdu": 40806,
  "type": "i16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 10,
  "decimals": 1,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.cyl[i].t"
 },
 {
  "code": "chp/cyl/A8/t",
  "name": "КГУ: циліндр A8, температура",
  "unit": "°C",
  "kind": "gauge",
  "pdu": 40807,
  "type": "i16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 10,
  "decimals": 1,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.cyl[i].t"
 },
 {
  "code": "chp/cyl/B1/t",
  "name": "КГУ: циліндр B1, температура",
  "unit": "°C",
  "kind": "gauge",
  "pdu": 40808,
  "type": "i16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 10,
  "decimals": 1,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.cyl[i].t"
 },
 {
  "code": "chp/cyl/B2/t",
  "name": "КГУ: циліндр B2, температура",
  "unit": "°C",
  "kind": "gauge",
  "pdu": 40809,
  "type": "i16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 10,
  "decimals": 1,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.cyl[i].t"
 },
 {
  "code": "chp/cyl/B3/t",
  "name": "КГУ: циліндр B3, температура",
  "unit": "°C",
  "kind": "gauge",
  "pdu": 40810,
  "type": "i16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 10,
  "decimals": 1,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.cyl[i].t"
 },
 {
  "code": "chp/cyl/B4/t",
  "name": "КГУ: циліндр B4, температура",
  "unit": "°C",
  "kind": "gauge",
  "pdu": 40811,
  "type": "i16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 10,
  "decimals": 1,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.cyl[i].t"
 },
 {
  "code": "chp/cyl/B5/t",
  "name": "КГУ: циліндр B5, температура",
  "unit": "°C",
  "kind": "gauge",
  "pdu": 40812,
  "type": "i16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 10,
  "decimals": 1,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.cyl[i].t"
 },
 {
  "code": "chp/cyl/B6/t",
  "name": "КГУ: циліндр B6, температура",
  "unit": "°C",
  "kind": "gauge",
  "pdu": 40813,
  "type": "i16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 10,
  "decimals": 1,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.cyl[i].t"
 },
 {
  "code": "chp/cyl/B7/t",
  "name": "КГУ: циліндр B7, температура",
  "unit": "°C",
  "kind": "gauge",
  "pdu": 40814,
  "type": "i16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 10,
  "decimals": 1,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.cyl[i].t"
 },
 {
  "code": "chp/cyl/B8/t",
  "name": "КГУ: циліндр B8, температура",
  "unit": "°C",
  "kind": "gauge",
  "pdu": 40815,
  "type": "i16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 10,
  "decimals": 1,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": "V.cyl[i].t"
 },
 {
  "code": "chp/cyl/A1/knock",
  "name": "КГУ: циліндр A1, детонація",
  "unit": "од.",
  "kind": "gauge",
  "pdu": 40816,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 10,
  "decimals": 0,
  "warn_low": null,
  "warn_high": 35.0,
  "alarm_low": null,
  "alarm_high": 60.0,
  "create_request": false,
  "note": ".knock"
 },
 {
  "code": "chp/cyl/A2/knock",
  "name": "КГУ: циліндр A2, детонація",
  "unit": "од.",
  "kind": "gauge",
  "pdu": 40817,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 10,
  "decimals": 0,
  "warn_low": null,
  "warn_high": 35.0,
  "alarm_low": null,
  "alarm_high": 60.0,
  "create_request": false,
  "note": ".knock"
 },
 {
  "code": "chp/cyl/A3/knock",
  "name": "КГУ: циліндр A3, детонація",
  "unit": "од.",
  "kind": "gauge",
  "pdu": 40818,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 10,
  "decimals": 0,
  "warn_low": null,
  "warn_high": 35.0,
  "alarm_low": null,
  "alarm_high": 60.0,
  "create_request": false,
  "note": ".knock"
 },
 {
  "code": "chp/cyl/A4/knock",
  "name": "КГУ: циліндр A4, детонація",
  "unit": "од.",
  "kind": "gauge",
  "pdu": 40819,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 10,
  "decimals": 0,
  "warn_low": null,
  "warn_high": 35.0,
  "alarm_low": null,
  "alarm_high": 60.0,
  "create_request": false,
  "note": ".knock"
 },
 {
  "code": "chp/cyl/A5/knock",
  "name": "КГУ: циліндр A5, детонація",
  "unit": "од.",
  "kind": "gauge",
  "pdu": 40820,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 10,
  "decimals": 0,
  "warn_low": null,
  "warn_high": 35.0,
  "alarm_low": null,
  "alarm_high": 60.0,
  "create_request": false,
  "note": ".knock"
 },
 {
  "code": "chp/cyl/A6/knock",
  "name": "КГУ: циліндр A6, детонація",
  "unit": "од.",
  "kind": "gauge",
  "pdu": 40821,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 10,
  "decimals": 0,
  "warn_low": null,
  "warn_high": 35.0,
  "alarm_low": null,
  "alarm_high": 60.0,
  "create_request": false,
  "note": ".knock"
 },
 {
  "code": "chp/cyl/A7/knock",
  "name": "КГУ: циліндр A7, детонація",
  "unit": "од.",
  "kind": "gauge",
  "pdu": 40822,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 10,
  "decimals": 0,
  "warn_low": null,
  "warn_high": 35.0,
  "alarm_low": null,
  "alarm_high": 60.0,
  "create_request": false,
  "note": ".knock"
 },
 {
  "code": "chp/cyl/A8/knock",
  "name": "КГУ: циліндр A8, детонація",
  "unit": "од.",
  "kind": "gauge",
  "pdu": 40823,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 10,
  "decimals": 0,
  "warn_low": null,
  "warn_high": 35.0,
  "alarm_low": null,
  "alarm_high": 60.0,
  "create_request": false,
  "note": ".knock"
 },
 {
  "code": "chp/cyl/B1/knock",
  "name": "КГУ: циліндр B1, детонація",
  "unit": "од.",
  "kind": "gauge",
  "pdu": 40824,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 10,
  "decimals": 0,
  "warn_low": null,
  "warn_high": 35.0,
  "alarm_low": null,
  "alarm_high": 60.0,
  "create_request": false,
  "note": ".knock"
 },
 {
  "code": "chp/cyl/B2/knock",
  "name": "КГУ: циліндр B2, детонація",
  "unit": "од.",
  "kind": "gauge",
  "pdu": 40825,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 10,
  "decimals": 0,
  "warn_low": null,
  "warn_high": 35.0,
  "alarm_low": null,
  "alarm_high": 60.0,
  "create_request": false,
  "note": ".knock"
 },
 {
  "code": "chp/cyl/B3/knock",
  "name": "КГУ: циліндр B3, детонація",
  "unit": "од.",
  "kind": "gauge",
  "pdu": 40826,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 10,
  "decimals": 0,
  "warn_low": null,
  "warn_high": 35.0,
  "alarm_low": null,
  "alarm_high": 60.0,
  "create_request": false,
  "note": ".knock"
 },
 {
  "code": "chp/cyl/B4/knock",
  "name": "КГУ: циліндр B4, детонація",
  "unit": "од.",
  "kind": "gauge",
  "pdu": 40827,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 10,
  "decimals": 0,
  "warn_low": null,
  "warn_high": 35.0,
  "alarm_low": null,
  "alarm_high": 60.0,
  "create_request": false,
  "note": ".knock"
 },
 {
  "code": "chp/cyl/B5/knock",
  "name": "КГУ: циліндр B5, детонація",
  "unit": "од.",
  "kind": "gauge",
  "pdu": 40828,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 10,
  "decimals": 0,
  "warn_low": null,
  "warn_high": 35.0,
  "alarm_low": null,
  "alarm_high": 60.0,
  "create_request": false,
  "note": ".knock"
 },
 {
  "code": "chp/cyl/B6/knock",
  "name": "КГУ: циліндр B6, детонація",
  "unit": "од.",
  "kind": "gauge",
  "pdu": 40829,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 10,
  "decimals": 0,
  "warn_low": null,
  "warn_high": 35.0,
  "alarm_low": null,
  "alarm_high": 60.0,
  "create_request": false,
  "note": ".knock"
 },
 {
  "code": "chp/cyl/B7/knock",
  "name": "КГУ: циліндр B7, детонація",
  "unit": "од.",
  "kind": "gauge",
  "pdu": 40830,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 10,
  "decimals": 0,
  "warn_low": null,
  "warn_high": 35.0,
  "alarm_low": null,
  "alarm_high": 60.0,
  "create_request": false,
  "note": ".knock"
 },
 {
  "code": "chp/cyl/B8/knock",
  "name": "КГУ: циліндр B8, детонація",
  "unit": "од.",
  "kind": "gauge",
  "pdu": 40831,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 10,
  "decimals": 0,
  "warn_low": null,
  "warn_high": 35.0,
  "alarm_low": null,
  "alarm_high": 60.0,
  "create_request": false,
  "note": ".knock"
 },
 {
  "code": "chp/cyl/A1/kv",
  "name": "КГУ: циліндр A1, напруга пробою",
  "unit": "кВ",
  "kind": "gauge",
  "pdu": 40832,
  "type": "u16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 10,
  "decimals": 1,
  "warn_low": null,
  "warn_high": 29.0,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": ".kv (пробій)"
 },
 {
  "code": "chp/cyl/A2/kv",
  "name": "КГУ: циліндр A2, напруга пробою",
  "unit": "кВ",
  "kind": "gauge",
  "pdu": 40833,
  "type": "u16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 10,
  "decimals": 1,
  "warn_low": null,
  "warn_high": 29.0,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": ".kv (пробій)"
 },
 {
  "code": "chp/cyl/A3/kv",
  "name": "КГУ: циліндр A3, напруга пробою",
  "unit": "кВ",
  "kind": "gauge",
  "pdu": 40834,
  "type": "u16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 10,
  "decimals": 1,
  "warn_low": null,
  "warn_high": 29.0,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": ".kv (пробій)"
 },
 {
  "code": "chp/cyl/A4/kv",
  "name": "КГУ: циліндр A4, напруга пробою",
  "unit": "кВ",
  "kind": "gauge",
  "pdu": 40835,
  "type": "u16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 10,
  "decimals": 1,
  "warn_low": null,
  "warn_high": 29.0,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": ".kv (пробій)"
 },
 {
  "code": "chp/cyl/A5/kv",
  "name": "КГУ: циліндр A5, напруга пробою",
  "unit": "кВ",
  "kind": "gauge",
  "pdu": 40836,
  "type": "u16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 10,
  "decimals": 1,
  "warn_low": null,
  "warn_high": 29.0,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": ".kv (пробій)"
 },
 {
  "code": "chp/cyl/A6/kv",
  "name": "КГУ: циліндр A6, напруга пробою",
  "unit": "кВ",
  "kind": "gauge",
  "pdu": 40837,
  "type": "u16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 10,
  "decimals": 1,
  "warn_low": null,
  "warn_high": 29.0,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": ".kv (пробій)"
 },
 {
  "code": "chp/cyl/A7/kv",
  "name": "КГУ: циліндр A7, напруга пробою",
  "unit": "кВ",
  "kind": "gauge",
  "pdu": 40838,
  "type": "u16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 10,
  "decimals": 1,
  "warn_low": null,
  "warn_high": 29.0,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": ".kv (пробій)"
 },
 {
  "code": "chp/cyl/A8/kv",
  "name": "КГУ: циліндр A8, напруга пробою",
  "unit": "кВ",
  "kind": "gauge",
  "pdu": 40839,
  "type": "u16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 10,
  "decimals": 1,
  "warn_low": null,
  "warn_high": 29.0,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": ".kv (пробій)"
 },
 {
  "code": "chp/cyl/B1/kv",
  "name": "КГУ: циліндр B1, напруга пробою",
  "unit": "кВ",
  "kind": "gauge",
  "pdu": 40840,
  "type": "u16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 10,
  "decimals": 1,
  "warn_low": null,
  "warn_high": 29.0,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": ".kv (пробій)"
 },
 {
  "code": "chp/cyl/B2/kv",
  "name": "КГУ: циліндр B2, напруга пробою",
  "unit": "кВ",
  "kind": "gauge",
  "pdu": 40841,
  "type": "u16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 10,
  "decimals": 1,
  "warn_low": null,
  "warn_high": 29.0,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": ".kv (пробій)"
 },
 {
  "code": "chp/cyl/B3/kv",
  "name": "КГУ: циліндр B3, напруга пробою",
  "unit": "кВ",
  "kind": "gauge",
  "pdu": 40842,
  "type": "u16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 10,
  "decimals": 1,
  "warn_low": null,
  "warn_high": 29.0,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": ".kv (пробій)"
 },
 {
  "code": "chp/cyl/B4/kv",
  "name": "КГУ: циліндр B4, напруга пробою",
  "unit": "кВ",
  "kind": "gauge",
  "pdu": 40843,
  "type": "u16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 10,
  "decimals": 1,
  "warn_low": null,
  "warn_high": 29.0,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": ".kv (пробій)"
 },
 {
  "code": "chp/cyl/B5/kv",
  "name": "КГУ: циліндр B5, напруга пробою",
  "unit": "кВ",
  "kind": "gauge",
  "pdu": 40844,
  "type": "u16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 10,
  "decimals": 1,
  "warn_low": null,
  "warn_high": 29.0,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": ".kv (пробій)"
 },
 {
  "code": "chp/cyl/B6/kv",
  "name": "КГУ: циліндр B6, напруга пробою",
  "unit": "кВ",
  "kind": "gauge",
  "pdu": 40845,
  "type": "u16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 10,
  "decimals": 1,
  "warn_low": null,
  "warn_high": 29.0,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": ".kv (пробій)"
 },
 {
  "code": "chp/cyl/B7/kv",
  "name": "КГУ: циліндр B7, напруга пробою",
  "unit": "кВ",
  "kind": "gauge",
  "pdu": 40846,
  "type": "u16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 10,
  "decimals": 1,
  "warn_low": null,
  "warn_high": 29.0,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": ".kv (пробій)"
 },
 {
  "code": "chp/cyl/B8/kv",
  "name": "КГУ: циліндр B8, напруга пробою",
  "unit": "кВ",
  "kind": "gauge",
  "pdu": 40847,
  "type": "u16",
  "scale": 0.1,
  "rw": "R",
  "period_s": 10,
  "decimals": 1,
  "warn_low": null,
  "warn_high": 29.0,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": ".kv (пробій)"
 },
 {
  "code": "chp/cyl/A1/ms",
  "name": "КГУ: циліндр A1, тривалість іскри",
  "unit": "мс",
  "kind": "gauge",
  "pdu": 40848,
  "type": "u16",
  "scale": 0.01,
  "rw": "R",
  "period_s": 10,
  "decimals": 2,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": ".ms (іскра)"
 },
 {
  "code": "chp/cyl/A2/ms",
  "name": "КГУ: циліндр A2, тривалість іскри",
  "unit": "мс",
  "kind": "gauge",
  "pdu": 40849,
  "type": "u16",
  "scale": 0.01,
  "rw": "R",
  "period_s": 10,
  "decimals": 2,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": ".ms (іскра)"
 },
 {
  "code": "chp/cyl/A3/ms",
  "name": "КГУ: циліндр A3, тривалість іскри",
  "unit": "мс",
  "kind": "gauge",
  "pdu": 40850,
  "type": "u16",
  "scale": 0.01,
  "rw": "R",
  "period_s": 10,
  "decimals": 2,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": ".ms (іскра)"
 },
 {
  "code": "chp/cyl/A4/ms",
  "name": "КГУ: циліндр A4, тривалість іскри",
  "unit": "мс",
  "kind": "gauge",
  "pdu": 40851,
  "type": "u16",
  "scale": 0.01,
  "rw": "R",
  "period_s": 10,
  "decimals": 2,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": ".ms (іскра)"
 },
 {
  "code": "chp/cyl/A5/ms",
  "name": "КГУ: циліндр A5, тривалість іскри",
  "unit": "мс",
  "kind": "gauge",
  "pdu": 40852,
  "type": "u16",
  "scale": 0.01,
  "rw": "R",
  "period_s": 10,
  "decimals": 2,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": ".ms (іскра)"
 },
 {
  "code": "chp/cyl/A6/ms",
  "name": "КГУ: циліндр A6, тривалість іскри",
  "unit": "мс",
  "kind": "gauge",
  "pdu": 40853,
  "type": "u16",
  "scale": 0.01,
  "rw": "R",
  "period_s": 10,
  "decimals": 2,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": ".ms (іскра)"
 },
 {
  "code": "chp/cyl/A7/ms",
  "name": "КГУ: циліндр A7, тривалість іскри",
  "unit": "мс",
  "kind": "gauge",
  "pdu": 40854,
  "type": "u16",
  "scale": 0.01,
  "rw": "R",
  "period_s": 10,
  "decimals": 2,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": ".ms (іскра)"
 },
 {
  "code": "chp/cyl/A8/ms",
  "name": "КГУ: циліндр A8, тривалість іскри",
  "unit": "мс",
  "kind": "gauge",
  "pdu": 40855,
  "type": "u16",
  "scale": 0.01,
  "rw": "R",
  "period_s": 10,
  "decimals": 2,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": ".ms (іскра)"
 },
 {
  "code": "chp/cyl/B1/ms",
  "name": "КГУ: циліндр B1, тривалість іскри",
  "unit": "мс",
  "kind": "gauge",
  "pdu": 40856,
  "type": "u16",
  "scale": 0.01,
  "rw": "R",
  "period_s": 10,
  "decimals": 2,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": ".ms (іскра)"
 },
 {
  "code": "chp/cyl/B2/ms",
  "name": "КГУ: циліндр B2, тривалість іскри",
  "unit": "мс",
  "kind": "gauge",
  "pdu": 40857,
  "type": "u16",
  "scale": 0.01,
  "rw": "R",
  "period_s": 10,
  "decimals": 2,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": ".ms (іскра)"
 },
 {
  "code": "chp/cyl/B3/ms",
  "name": "КГУ: циліндр B3, тривалість іскри",
  "unit": "мс",
  "kind": "gauge",
  "pdu": 40858,
  "type": "u16",
  "scale": 0.01,
  "rw": "R",
  "period_s": 10,
  "decimals": 2,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": ".ms (іскра)"
 },
 {
  "code": "chp/cyl/B4/ms",
  "name": "КГУ: циліндр B4, тривалість іскри",
  "unit": "мс",
  "kind": "gauge",
  "pdu": 40859,
  "type": "u16",
  "scale": 0.01,
  "rw": "R",
  "period_s": 10,
  "decimals": 2,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": ".ms (іскра)"
 },
 {
  "code": "chp/cyl/B5/ms",
  "name": "КГУ: циліндр B5, тривалість іскри",
  "unit": "мс",
  "kind": "gauge",
  "pdu": 40860,
  "type": "u16",
  "scale": 0.01,
  "rw": "R",
  "period_s": 10,
  "decimals": 2,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": ".ms (іскра)"
 },
 {
  "code": "chp/cyl/B6/ms",
  "name": "КГУ: циліндр B6, тривалість іскри",
  "unit": "мс",
  "kind": "gauge",
  "pdu": 40861,
  "type": "u16",
  "scale": 0.01,
  "rw": "R",
  "period_s": 10,
  "decimals": 2,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": ".ms (іскра)"
 },
 {
  "code": "chp/cyl/B7/ms",
  "name": "КГУ: циліндр B7, тривалість іскри",
  "unit": "мс",
  "kind": "gauge",
  "pdu": 40862,
  "type": "u16",
  "scale": 0.01,
  "rw": "R",
  "period_s": 10,
  "decimals": 2,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": ".ms (іскра)"
 },
 {
  "code": "chp/cyl/B8/ms",
  "name": "КГУ: циліндр B8, тривалість іскри",
  "unit": "мс",
  "kind": "gauge",
  "pdu": 40863,
  "type": "u16",
  "scale": 0.01,
  "rw": "R",
  "period_s": 10,
  "decimals": 2,
  "warn_low": null,
  "warn_high": null,
  "alarm_low": null,
  "alarm_high": null,
  "create_request": false,
  "note": ".ms (іскра)"
 },
 {
  "code": "chp/cyl/A1/plug_h",
  "name": "КГУ: циліндр A1, наробіток свічки",
  "unit": "год",
  "kind": "gauge",
  "pdu": 40864,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 60,
  "decimals": 0,
  "warn_low": null,
  "warn_high": 3200.0,
  "alarm_low": null,
  "alarm_high": 3800.0,
  "create_request": false,
  "note": ".plug (наробіток свічки)"
 },
 {
  "code": "chp/cyl/A2/plug_h",
  "name": "КГУ: циліндр A2, наробіток свічки",
  "unit": "год",
  "kind": "gauge",
  "pdu": 40865,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 60,
  "decimals": 0,
  "warn_low": null,
  "warn_high": 3200.0,
  "alarm_low": null,
  "alarm_high": 3800.0,
  "create_request": false,
  "note": ".plug (наробіток свічки)"
 },
 {
  "code": "chp/cyl/A3/plug_h",
  "name": "КГУ: циліндр A3, наробіток свічки",
  "unit": "год",
  "kind": "gauge",
  "pdu": 40866,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 60,
  "decimals": 0,
  "warn_low": null,
  "warn_high": 3200.0,
  "alarm_low": null,
  "alarm_high": 3800.0,
  "create_request": false,
  "note": ".plug (наробіток свічки)"
 },
 {
  "code": "chp/cyl/A4/plug_h",
  "name": "КГУ: циліндр A4, наробіток свічки",
  "unit": "год",
  "kind": "gauge",
  "pdu": 40867,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 60,
  "decimals": 0,
  "warn_low": null,
  "warn_high": 3200.0,
  "alarm_low": null,
  "alarm_high": 3800.0,
  "create_request": false,
  "note": ".plug (наробіток свічки)"
 },
 {
  "code": "chp/cyl/A5/plug_h",
  "name": "КГУ: циліндр A5, наробіток свічки",
  "unit": "год",
  "kind": "gauge",
  "pdu": 40868,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 60,
  "decimals": 0,
  "warn_low": null,
  "warn_high": 3200.0,
  "alarm_low": null,
  "alarm_high": 3800.0,
  "create_request": false,
  "note": ".plug (наробіток свічки)"
 },
 {
  "code": "chp/cyl/A6/plug_h",
  "name": "КГУ: циліндр A6, наробіток свічки",
  "unit": "год",
  "kind": "gauge",
  "pdu": 40869,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 60,
  "decimals": 0,
  "warn_low": null,
  "warn_high": 3200.0,
  "alarm_low": null,
  "alarm_high": 3800.0,
  "create_request": false,
  "note": ".plug (наробіток свічки)"
 },
 {
  "code": "chp/cyl/A7/plug_h",
  "name": "КГУ: циліндр A7, наробіток свічки",
  "unit": "год",
  "kind": "gauge",
  "pdu": 40870,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 60,
  "decimals": 0,
  "warn_low": null,
  "warn_high": 3200.0,
  "alarm_low": null,
  "alarm_high": 3800.0,
  "create_request": false,
  "note": ".plug (наробіток свічки)"
 },
 {
  "code": "chp/cyl/A8/plug_h",
  "name": "КГУ: циліндр A8, наробіток свічки",
  "unit": "год",
  "kind": "gauge",
  "pdu": 40871,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 60,
  "decimals": 0,
  "warn_low": null,
  "warn_high": 3200.0,
  "alarm_low": null,
  "alarm_high": 3800.0,
  "create_request": false,
  "note": ".plug (наробіток свічки)"
 },
 {
  "code": "chp/cyl/B1/plug_h",
  "name": "КГУ: циліндр B1, наробіток свічки",
  "unit": "год",
  "kind": "gauge",
  "pdu": 40872,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 60,
  "decimals": 0,
  "warn_low": null,
  "warn_high": 3200.0,
  "alarm_low": null,
  "alarm_high": 3800.0,
  "create_request": false,
  "note": ".plug (наробіток свічки)"
 },
 {
  "code": "chp/cyl/B2/plug_h",
  "name": "КГУ: циліндр B2, наробіток свічки",
  "unit": "год",
  "kind": "gauge",
  "pdu": 40873,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 60,
  "decimals": 0,
  "warn_low": null,
  "warn_high": 3200.0,
  "alarm_low": null,
  "alarm_high": 3800.0,
  "create_request": false,
  "note": ".plug (наробіток свічки)"
 },
 {
  "code": "chp/cyl/B3/plug_h",
  "name": "КГУ: циліндр B3, наробіток свічки",
  "unit": "год",
  "kind": "gauge",
  "pdu": 40874,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 60,
  "decimals": 0,
  "warn_low": null,
  "warn_high": 3200.0,
  "alarm_low": null,
  "alarm_high": 3800.0,
  "create_request": false,
  "note": ".plug (наробіток свічки)"
 },
 {
  "code": "chp/cyl/B4/plug_h",
  "name": "КГУ: циліндр B4, наробіток свічки",
  "unit": "год",
  "kind": "gauge",
  "pdu": 40875,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 60,
  "decimals": 0,
  "warn_low": null,
  "warn_high": 3200.0,
  "alarm_low": null,
  "alarm_high": 3800.0,
  "create_request": false,
  "note": ".plug (наробіток свічки)"
 },
 {
  "code": "chp/cyl/B5/plug_h",
  "name": "КГУ: циліндр B5, наробіток свічки",
  "unit": "год",
  "kind": "gauge",
  "pdu": 40876,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 60,
  "decimals": 0,
  "warn_low": null,
  "warn_high": 3200.0,
  "alarm_low": null,
  "alarm_high": 3800.0,
  "create_request": false,
  "note": ".plug (наробіток свічки)"
 },
 {
  "code": "chp/cyl/B6/plug_h",
  "name": "КГУ: циліндр B6, наробіток свічки",
  "unit": "год",
  "kind": "gauge",
  "pdu": 40877,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 60,
  "decimals": 0,
  "warn_low": null,
  "warn_high": 3200.0,
  "alarm_low": null,
  "alarm_high": 3800.0,
  "create_request": false,
  "note": ".plug (наробіток свічки)"
 },
 {
  "code": "chp/cyl/B7/plug_h",
  "name": "КГУ: циліндр B7, наробіток свічки",
  "unit": "год",
  "kind": "gauge",
  "pdu": 40878,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 60,
  "decimals": 0,
  "warn_low": null,
  "warn_high": 3200.0,
  "alarm_low": null,
  "alarm_high": 3800.0,
  "create_request": false,
  "note": ".plug (наробіток свічки)"
 },
 {
  "code": "chp/cyl/B8/plug_h",
  "name": "КГУ: циліндр B8, наробіток свічки",
  "unit": "год",
  "kind": "gauge",
  "pdu": 40879,
  "type": "u16",
  "scale": 1.0,
  "rw": "R",
  "period_s": 60,
  "decimals": 0,
  "warn_low": null,
  "warn_high": 3200.0,
  "alarm_low": null,
  "alarm_high": 3800.0,
  "create_request": false,
  "note": ".plug (наробіток свічки)"
 }
]
