# Протокол приймання модуля `td_genset` «Генератори» (Odoo 18.0 CE)

| | |
| --- | --- |
| **Дата** | 07.10.2026 (ніч) – 08.10.2026, 02:27–06:15 за Києвом (тести йшли в тихі години 22:00–07:00) |
| **Хто** | QA ToDo |
| **Сценарій** | ТР «Генератор SmartGen», розділ «Інструкція», ТК-01…ТК-14, з урахуванням SPEC §4.1 (уточнення 07.10, ніч) |
| **Код** | Частина 1 (база `td_qa`): HEAD `c4cf9b3`. Після перезапуску контейнера (база `td_qa2`): HEAD `9628f48` — код модуля той самий, що в `c4cf9b3`. Регресія після правок безпеки й ревю коду: модуль оновлено до `461d58d` (HEAD на кінець — `e92588b`, лише звіт), позначено «після правок безпеки» / «HEAD». **Другий прохід** — HEAD `1579150` (виправлення D-01…D-09), база `td_qa3`, 08.10.2026 07:12–07:40: розділ 7, там же підсумкова таблиця ТК і вердикт. |
| **Середовище** | Odoo 18.0 CE (`e0d3d4e`), Python 3.12.3, PostgreSQL 16, `serve.sh` (`max_cron_threads = 1`, 4 задачі «Генератори: …» активні); браузер — Playwright Chromium 141, 1440×900 і 390×844 (`isMobile`, `hasTouch`), мова uk_UA, tz Europe/Kyiv |
| **Емулятор** | `fake_relay.py`: порт 8091 — ретранслятор 1.1.1, `--snapshot-sec 10`; порт 8092 — 1.1.3. Реальний ретранслятор не використовувався. |
| **Ролі** | `qa_s` — Співробітник (ланцюжок, рівень 1, 0 хв), `qa_a` — Адміністратор (рівень 2, 10 хв; відповідальний за «Стенд»), `qa_t` — Тех. адміністратор (рівень 3, 30 хв), `qa_x` — Співробітник поза ланцюжком; `admin` — системний адміністратор |
| **Генератор** | «Стенд», HGM6120N, бак 145 L, 30 kW, hostid емулятора `3130373031334717003D002E`, опитування і «Дозволити команди» увімкнено |

### Відхилення від ТР і прийоми прискорення

| Що | ТР | На стенді |
| --- | --- | --- |
| Повтор непідтвердженої команди | 2 / 10 хв | 1 / 3 хв (ТК-05, 06.1), 1 / 10 хв (ТК-06.2), 3 / 12 хв (ТК-14.6, ТК-06.4), далі 1 / 10 хв |
| Тривалість тесту | 3 хв | 1 хв, для ТК-07.4 — 2 хв |
| Зв'язок втрачено / тривога | 3 / 10 хв | як у ТР; 13 хв без даних імітовано ключем емулятора `seen_ago = 800` |
| «Ретранслятор недоступний» | 10 хв | 1 хв (ТК-14.2), потім повернуто 10 |
| Ескалація +10 / +30 хв | реальний час | після рівня 1 поле тривоги `next_escalation_at` записувалося «зараз» (RPC `admin`), далі ручний запуск планувальника |
| Історія (ТК-03, 09, 14.1) | 30 хв … 2 год роботи стенду | емулятор стартував з годинником −2,5 год (`--clock-offset -9000`) і «прожив» історію через `advance`: 20 хв очікування, 10 хв без зв'язку, відключення мережі 25 хв з пуском в Авто, `low_oil_pressure_warning`, падіння рівня −10 %, заправка +14 %. Після цього годинник емулятора відстає від Odoo на ≈ 45 с |
| Запуск cron | щохвилини | під час налаштування й догону задачі вимкнено, далі увімкнено; для прискорення — ручний запуск задачі через `ir.cron.method_direct_trigger` (JSON-RPC під `admin`, як кнопка «Запустити вручну»): забір, команди, планувальник |
| Розклад | — | вікна на поточний день (четвер) за київським часом за 1–3 хв від «зараз» |
| Дії користувачів | UI | діалоги, пульт, таймер, «Прийняв», налаштування, «Перевірити зв'язок», надходження палива — у браузері; решту натискань пульта — через RPC того самого майстра (`td.genset.command.wizard` create → `action_confirm`) під потрібною роллю |

## 1. Результати ТК-01…ТК-14

Позначки: ✅ пройдено · ⚠️ пройдено із зауваженням · ❌ не пройдено · ⏭ не виконано (час), покрито автотестами.

| ТК | Крок | Результат | Фактичний результат (цитати з UI / журналу) |
| --- | --- | --- | --- |
| **ТК-01** | 1. `qa_t` → «Перевірити зв'язок» | ✅ | Сповіщення: «Перевірка зв'язку · Ретранслятор 1.1.1; команди на ретрансляторі: так. Модуль: онлайн, бачили 4 с тому; готовий до команд: так. Розбирає регістрів: 55, сигналів: 80. Останній знімок: 02:31.» |
| | 2. Перший знімок, без дублів | ⚠️ | Режим «Авто», «Живлення об'єкта: Мережа», Паливо 142 L (після заправки в історії; свіжий емулятор — 95 % ≈ 138 L), «Показання» 868 записів = останній `id` емулятора 868, `relay_id` унікальні; повторний запуск забору без нових знімків — 0 нових. Зауваження: «Зв'язок» показує «Онлайн 08.10.2026 02:33:04» замість «Онлайн · N с тому» (D-05) |
| **ТК-02** | 1. `oil_pressure = null` | ✅ | Прилад «— kPa · Тиск оливи · немає даних», у базі `oil_pressure` NULL (SQL), тривога-попередження «Немає даних з датчика тиску оливи» (ТР 2.8.3) |
| | 2. `mains_status = 2`, `mains_normal = true`, генератор стоїть | ✅ | «Мережа», `mains_ok = True`; при `gen_undervoltage = true` у зупиненому стані тривог немає |
| **ТК-03** | 1. Журнал 15 хв, фільтри | ⚠️ | За замовчуванням «Журнал 15 хв» — 11 записів за 2,5 год, по одному на інтервал, останній знімок інтервалу (03:14:56, 03:29:56 …); «Усі знімки» — 895; «Журнал 15 хв» + «Погодинно» — по одному запису на годину. Зауваження: «Погодинно» в одній групі з «Генератор працював» / «Без мережі» (поєднуються через АБО), з «Усі знімки» дає всі знімки першого інтервалу години |
| | 2. Пропуск 10 хв | ⚠️ | Подія «Немає даних 10 хв», у журналі за цей час записів немає. Розрив на графіку перевірити неможливо — графік показань не відкривається (D-01) |
| **ТК-04** | 1. Модуль зник (`seen_ago = 800`) | ✅ | «Немає зв'язку»; пульт: «Немає зв'язку з модулем — команди неможливо доставити. Показано останні отримані дані (08.10 05:40).»; тривога критична «Немає зв'язку з модулем з 05:30 (10 хв). Пульт недоступний.»; команда з пульта — «Немає зв'язку з модулем — команди неможливо доставити.» |
| | 2. Модуль повернувся | ✅ | «Онлайн», «Тривога «Немає зв'язку з модулем» — знято о 05:41», чатер «Зв'язок відновлено після 1 хв без даних.» (N — від останніх даних в Odoo) |
| **ТК-05** | 1. `qa_t` → «Ручний» | ✅ | Діалог «Перевести в ручний режим? Автоматичний пуск при зникненні мережі буде вимкнено.» → «Команду «Ручний» прийнято, очікуємо підтвердження.»; журнал «QA Тех. адміністратор · Кнопка · Ручний · Надіслано» → «Підтверджено»; на емуляторі `requested_by` «QA Тех. адміністратор (res.users 8)», `source` `odoo:button`. Режим «Ручний» з'явився в другій вкладці `qa_t` і у вкладці `qa_s` без F5 за 6,5 с |
| | 2. Повтор «Ручний» | ⚠️ | «Не потрібно: уже Ручний», на емуляторі одна команда. Зауваження: користувач бачить той самий діалог і «Команду «Ручний» прийнято, очікуємо підтвердження.» (D-10) |
| **ТК-06** | 1. `no_exec` + «Ручний» (1 / 3 хв) | ✅ | 3 POST: «Надіслано · спроба 2 з 3», «Надіслано · спроба 3 з 3», через 3 хв «Не підтверджено — тривога (спроб: 3)»; тривога критична «Команда «Ручний» не підтверджена за 3 хв» з текстом «Кнопка, 05:04. Спроб: 3, режим контролера не змінився. Перевірте на об'єкті: режим панелі, блокування, зв'язок модуля з контролером.»; рівень 1 (`qa_s`) сповіщено вночі (критична — завжди) |
| | 2. Модуль не на зв'язку (409) | ✅ | «Повтор: модуль не на зв'язку (спроба 1)», «(спроба 2)»; після відновлення — «Повтор: ретранслятор не готовий до команд (спроба 3)», далі «Надіслано» (201) і «Підтверджено». З вікном 3 хв команда встигла лише в тривогу «Не підтверджено — тривога (спроб: 3)», тому крок повторено з вікном 10 хв |
| | 3. `commands_enabled = false` (403) | ✅ | «Керування вимкнено на ретрансляторі» без повторів; тех. тривога «Команди вимкнено на ретрансляторі (RELAY_COMMANDS_ENABLED=0).»; пульт: «Керування вимкнено на ретрансляторі (RELAY_COMMANDS_ENABLED=0): плитки неактивні до зміни налаштування ретранслятора.» |
| | 4. Перезапуск ретранслятора між `sent` і `done` | ✅ | `no_reply` + `restart` → «Спроба 1 з 4 · ретранслятор перезапущено», наступна спроба через 3 хв (налаштування 3 / 12 з ТК-14.6) |
| **ТК-07** | 1. `qa_a` — рядок розкладу «Чт 05:19–05:22» | ✅ | «Наступна подія: сьогодні, 05:19 → Авто»; 05:19 — «Авто» (Розклад) «Підтверджено»; 05:22 — «Ручний» + «Стоп» одним пакетом (`1-0bd322f4`), обидві «Підтверджено» |
| | 2. `qa_s` — таймер 0 год 5 хв | ✅ | «Таймер запущено до 02:46.», «Керує: Таймер», «02:46 → кінець таймера · далі за розкладом»; «+15 хв» → кінець 03:01; 25 год → «Вкажіть тривалість від 1 хв до 24 год.»; «Зупинити таймер» → «Таймер: Ручний. Підтверджено контролером.», «Таймер: Стоп. Підтверджено контролером.» |
| | 3. Таймер на кінці вікна | ❌ | Таймер 05:36:54–05:41, вікно 05:36–05:38. Запису «Пропущено: діє таймер» немає; таймер зупинено о 05:38:50, планувальник обробив кінець вікна після цього — два пакети «Ручний + Стоп» (від таймера і від розкладу), 4 POST (D-04) |
| | 4. `qa_t` → «Тест» → «Без навантаження» | ✅ | Діалог: «Тестовий пуск · Переконайтеся, що біля генератора немає людей… · Без навантаження: Ручний + Пуск (05H 0004, 0000)… · Через 2 хв генератор сам повернеться в режим за розкладом або таймером.»; `manual` + `start` «Підтверджено», «Керує: Тест»; початок вікна під час тесту — «Команда «Авто» (Розклад): Пропущено: іде тест.»; «Тест завершено через 2 хв: повернення в режим Авто за розкладом.» → «Авто» «Підтверджено» |
| | 5. `qa_s` змінює розклад | ✅ | «Ви не можете створювати записи 'Генератори: вікно розкладу'… доступна групам Генератори: Адміністратор» |
| **ТК-08** | 1–2. Пропущений перехід | ⏭ | Не виконано; стендові тести `test_w5_stand_scheduler` зелені |
| **ТК-09** | 1. Відключення мережі з пуском в Авто | ⚠️ | Події «Відключення мережі» (повне, «Генератор підхопив за 45 с») і «Робота генератора»: 4 kWh, пік 12 kW, −1 L, 1 спроба, АКБ при прокрутці 24,0 V. Зауваження до причин і підсумків подій «Робота» (D-07) |
| | 2. `low_oil_pressure_warning` | ✅ | Тривога «Попередження: низький тиск оливи», подія «Тривога контролера»; після зняття — «Тривога «Попередження: низький тиск оливи» — знято о 02:33», подія закрита |
| | 3. Ескалація вночі і «Прийняв» | ⚠️ | Критична «Рівень палива впав на 14 L без роботи двигуна» → рівень 1 (`qa_s`) одразу, рівень 2 (`qa_a`) через «+10 хв»; попередження вночі — `next_escalation_at` 07:00 Київ; `qa_x` кнопки «Прийняв» не бачить, RPC → «Прийняти тривогу може учасник ланцюжка ескалації або тех. адміністратор.»; `qa_s` → «Прийняв тривогу «Рівень палива впав на 14 L без роботи двигуна». Ескалацію зупинено.», рівень 3 не сповіщено. Зауваження: підписники чатера отримують тривоги в тихі години (D-08) |
| **ТК-10** | 1. `qa_a` — «Надходження палива», 2 × 10 L | ⚠️ | К-01, К-02, рухи +10 L / +10 L (залишок 20 L). Зауваження: примітка кожного руху «+20 L · 55,00 грн/л · 1 100 грн» — сума всього надходження; валюта «грн» у примітці при валюті компанії стенду USD |
| | 2. Заправка з К-01, К-02 | ⚠️ | Бак майже повний: «Заллється 3 L → у баку ≈ 145 L з 145 L.», «Не вміститься 17 L — лишиться в каністрі.», рух −3 L з К-01. Запис зіставлено з подією «Заправка» +20 L годиною раніше: «За рівнем (різниця) · за рівнем: +20 L» замість «очікує показання» (D-09). Повний хід «очікує показання → підтверджено за рівнем» не пройдено |
| | 3. Падіння рівня −10 % без роботи | ✅ | Подія «142 → 128 L — можливий злив», тривога критична «Рівень палива впав на 14 L без роботи двигуна (142 → 128 L). Можливий злив — перевірте бак.» |
| | 4. Права і місце з каністрами | ✅ | `qa_s` — «Ви не можете створювати записи 'Генератори: заправка генератора'»; видалення «Склад офісу» — «У «Склад офісу» є каністри — спершу перемістіть їх.» |
| | 5. Калібрування (AC-69) | ✅ | Точки 10 → 0, 100 → 60, 190 → 137, 240 → 145; «Перерахувати літри» → «Літри перераховано за калібруванням датчика (Ом): 1029 знімків.»; 176,3 Ом → 125,3 L, «Літри за: за датчиком (Ом)»; 189,5 Ом → 136,6 L; немонотонна точка → «Калібрування має бути монотонним…»; точка понад бак → «Літрів у точці калібрування має бути від 0 до об'єму бака…» |
| **ТК-11** | 1. Перше ТО (35,3 мотогод > 30) | ✅ | Заявка «ТО-1 після обкатки (30 мотогодин)» на «Генератор · Стенд», команда «Генератори»; попередження «Термін ТО: перше 30 год. Створено заявку «ТО-1 після обкатки (30 мотогодин)».»; активність «Перевірити генератор» |
| | 2. Заявка → «Repaired» | ✅ | «До ТО, мотогодин: 250», тривога знята, чатер «ТО виконано… Наступне ТО — на 285,3 мотогодин або до 08.10.2027.». До правок безпеки заявку міг закрити і `qa_a`; після правок безпеки — «Закрити заявку ТО генератора (стадія «виконано») може лише тех. адміністратор…» |
| **ТК-12** | 1. Токен у логах і тривогах | ✅ | Токена немає в `serve`/`update`/`test` логах і текстах тривог («Ретранслятор недоступний 1 хв (таймаут/5xx).», «Ретранслятор відхилив токен (401)»); у Налаштуваннях — «Токен встановлено», значення не показується |
| | 2. Чистка сирих знімків | ⏭ | На стенді немає знімків, старших за 1 день; `test_w1_cleanup` зелений |
| | 3. 390 px | ✅ | Усі сторінки: `scrollWidth = 390`; на телефоні після шапки першим іде «Керування», далі «Прилади» |
| | 4. «Дозволити команди» вимкнено | ✅ | «Не надіслано: команди вимкнено в Odoo» |
| **ТК-13** | 1. Кінець вікна + третя команда | ❌ | Пакет «Ручний» + «Стоп» обидві «Підтверджено»; третя «Авто» (`qa_t`) — «У черзі Odoo: на ретрансляторі вже 2 команди від Odoo»; після пакета вона отримала «Не потрібно: уже Авто», хоча всі знімки з 05:21:40 показують режим «Стоп» (D-03) |
| | 2. «Автомат мережі: Розімкнути» | ✅ | Діалог «Відключити об'єкт від мережі? Автомат мережі розімкнеться. Генератор не живить об'єкт: живлення зникне повністю.» → `mains_close_open` «Підтверджено» за `mains_on_load = false`; повтор у тому самому положенні → «Не потрібно: автомат мережі уже розімкнено», POST немає |
| | 3. «Автомат генератора: Замкнути», генератор стоїть | ✅ | У діалозі «Генератор ще не в режимі роботи. Спочатку «Пуск».», після «Підтвердити» — «Недійсна операція · Генератор ще не в режимі роботи. Спочатку «Пуск».», команди немає |
| | 4. `remote_lock` | ✅ | Банер «Дистанційне керування заблоковано на контролері…», попередження «Дистанційне керування заблоковано на контролері»; кнопка `qa_t` → «Не надіслано: блокування», початок вікна розкладу → «Не надіслано: блокування»; `qa_a` — «Ваша роль — Адміністратор: пульт і автомати доступні тех. адміністратору. Вам доступна робота поза графіком.»; RPC майстра від `qa_a` → помилка доступу |
| | 5. «Стоп» під навантаженням без мережі (HEAD) | ⚠️ | Діалог «Зупинити генератор? Генератор зніме навантаження, перейде в охолодження і зупиниться. Мережі немає: після зупинки офіс залишиться без живлення.» → «Підтверджено» за 30 с (`gen_on_load = false`), «Команда Стоп. Підтверджено контролером.», подія «Робота» закрита. Зауваження: «Генератор зупинено о 05:53: …; зупинено о 05:53 за розкладом — мережі ще не було.» — зупинено кнопкою (D-07) |
| | 6. Таймер + «Пуск»; невдалий пуск (HEAD) | ❌ | У діалозі обидва попередження, таймер скасовано («Таймер скасовано командою Пуск.»). Але `start` надіслано в режимі Авто, контролер його не виконує: на `c4cf9b3` — «Не підтверджено — тривога (спроб: 3)», на HEAD — 10 спроб і «Не підтверджено — тривога (спроб: 10)» (D-02). У режимі Ручний «Пуск» підтверджено за станом 5–9; `crank_failure` → «Не виконано: невдалий пуск», тривоги критичні «Невдалий пуск» і «Аварійна зупинка: невдалий пуск» |
| | 7. «Ручний» із застосунку SmartGen у вікні (HEAD) | ✅ | Подія «Керування не з Odoo» (застосунок SmartGen, Авто → Ручний), «Керує: не з Odoo», попередження «Керування не з Odoo: Авто → Ручний (застосунок SmartGen). Режим не повертається до наступного переходу.»; планувальник «Авто» не надсилає |
| | 8. Валідація розкладу | ✅ | «Вт 18:00–09:00» → «Кінець має бути пізніше за початок.»; вікно, що перетинається, → «Вікна одного дня не можуть перетинатися.». Виняток «Інший час» не перевірено |
| **ТК-14** | 1. Догон 2,5 год, помилка на 2-й сторінці | ✅ | 856 знімків, 2 сторінки; після 503 між сторінками курсор лишився 500; події заднім числом (немає даних, відключення, робота, тривога контролера (закрита), падіння рівня, заправка); активних тривог і сповіщень за минуле немає; чатер «Догнано історію: 0 днів, 856 знімків, 6 подій.» |
| | 2. Ретранслятор недоступний / 401 / `registers_known = 0` | ✅ | «Ретранслятор недоступний 1 хв (таймаут/5xx).», «Ретранслятор відхилив токен (401)», «Ретранслятор не розбирає дані (registers_known=0)» — усі тех.; після відновлення знято |
| | 3. Зв'язок зник після `done` | ⏭ | Не виконано; `test_w2_commands` і стендові тести зелені |
| | 4. Перехід на зимовий час | ⏭ | Не виконано; unit-тести розкладу зелені |
| | 5. «Надіслати тестове сповіщення» | ✅ | «Тестове сповіщення надіслано: QA Співробітник.», `qa_s` отримав повідомлення у вхідні |
| | 6. Налаштування: `qa_s` / `qa_t` | ✅ | `qa_s`: «Лише перегляд: налаштування змінює тех. адміністратор.», 37 полів лише для читання; `qa_t` зберіг повтор 3 / 12 → наступна команда «Спроба 1 з 4», повтор через 3 хв |
| | 7. Експорт «Показань» | ✅ | Шаблон «Генератори: усі значення» — 138 колонок українською («Журнальний», «Є мережа», «Опір датчика рівня палива, Ом», «Інші значення (JSON)»…), сигнали `True` / `False`; `qa_s` має право експорту |
| | 8. Генератор без hostid | ✅ | Створено «Без модуля»: «Не підключено», «Розклад вимкнено», помилок у логах немає |
| | 9. Рівень нижче 20 % | ✅ | «Низький рівень палива: 18,9 L» (попередження) і активність «Долити паливо» для відповідального |
| | 10. Тести | ✅ | `run_tests.sh`: «0 failed, 0 error(s) of 143 tests»; `run_stand_tests.sh`: «0 failed, 0 error(s) of 45 tests» (код `c4cf9b3`). Прогін на HEAD — у розділі 4 |
| | 11. Ретранслятор 1.1.1 / 1.1.3 / «Читати сирі регістри» | ✅ | 1.1.1, «Автоматично» → `GET /readings?…&raw=1`, оми з `regs` (176,3 / 515,4 / 9,5); 1.1.3 → запити без `raw=1`, оми з ключів; «Ні» → без `raw=1`, оми NULL (SQL), літри за % |

**Підсумок:** 14 ТК, 54 кроки: ✅ 37, ⚠️ 9, ❌ 3, ⏭ 5. Пройдено 11 ТК з 14: без зауважень — ТК-02, 04, 06, 11; із зауваженнями або невиконаними кроками — ТК-01, 03, 05, 09, 10, 12, 14. Не пройдено — ТК-07 (крок 3) і ТК-13 (кроки 1 і 6). Не виконано — ТК-08.

## 2. Дефекти

| ID | Критичність | Опис | Кроки відтворення | Очікувано / Фактично | Де |
| --- | --- | --- | --- | --- | --- |
| D-01 | 🔴 | Графіки не відкриваються: «Аналітика → Рівень палива», «Напруга АКБ», «Навантаження під час роботи» і подання «Графік» у «Показаннях» — вікно «От халепа! Something went wrong…», у консолі `OwlError … Invalid groupBy description: ts:hour` | `qa_s` → Генератори → Аналітика → Рівень палива | Графік рівня палива з розривами (AC-46, ФВ-31) / помилка JS, графіка немає. Web-клієнт Odoo 18 підтримує лише інтервали `year`/`quarter`/`month`/`week`/`day` (`web/static/src/search/utils/dates.js`, `INTERVAL_OPTIONS`) | `views/genset_reading_views.xml`: `<field name="ts" interval="hour"/>` у чотирьох graph-поданнях (рядки 138, 153, 165, 177) і фільтр групування «Година» `ts:hour` (рядок 224); дії `action_td_genset_analytics_fuel_level`, `_battery`, `_last_run`, `action_td_genset_reading` (graph). Скріншоти `final_pc_analytics_graph.png`, `final_phone_analytics_graph.png` |
| D-02 | 🟠 | «Пуск» з пульта в режимі Авто (у т. ч. коли діє таймер — ТК-13.6) надсилає лише `start`; контролер виконує «Пуск» лише в режимі Ручний → повтори до кінця вікна і критична тривога. Таймер при цьому вже скасовано | Таймер → режим Авто → `qa_t` «Пуск» → «Підтвердити» | `start` підтверджено за станом 5–9 / «Не підтверджено — тривога (спроб: 3)» (`c4cf9b3`), «… (спроб: 10)» (HEAD), тривога «Команда «Пуск» не підтверджена…». Варіанти: пакет `manual` + `start`, як у «Тесті без навантаження», або неактивна плитка «Пуск» в Авто з поясненням | `models/genset_command.py` (`_enqueue`), `wizard/command_wizard.py`, `models/genset_scheduler.py` (`_pult_prepare`) |
| D-03 | 🟠 | Команда в черзі отримує «Не потрібно» за застарілим режимом картки: «Авто» в черзі за пакетом «Ручний + Стоп» — «Не потрібно: уже Авто», хоча знімки показують «Стоп»; команда користувача втрачена | ТК-13.1: кінець вікна в Авто → поки пакет у «Надіслано», `qa_t` → «Авто» | Після пакета «Авто» надіслано / «Не потрібно: уже Авто», режим лишився «Стоп». Ймовірна причина — cron команд (priority 1) приймає рішення до того, як cron забору (priority 5) застосує нові знімки до `td.genset.controller_mode`. На стенді годинник емулятора відставав на 45 с — це могло посилити ефект | `models/genset_command.py` (перевірка «не потрібно» перед надсиланням) |
| D-04 | 🟠 | Зупинка таймера в ту ж хвилину, що й кінець вікна, дає два пакети «Ручний + Стоп» (від таймера і від розкладу) — 4 POST на ретранслятор; запису «Пропущено: діє таймер» немає | Вікно до 05:38, таймер діє; о 05:38:50 «Зупинити таймер» | Один пакет, друга пара — «Не потрібно: уже Стоп» / обидві пари надіслані й «Підтверджено». Також порушує ФВ-10 «Команди лише на переходах» | `models/genset_scheduler.py` (`_timer_stop` → `_follow_schedule`, перехід кінця вікна), `models/genset_command.py` |
| D-05 | 🟡 | «Зв'язок» на картці: «Онлайн 08.10.2026 02:33:04» — абсолютний час останнього знімка | Відкрити картку | «Онлайн · 14 с тому» (ТК-01.2, мокап) / дата й час | `views/genset_views.xml` (`last_reading_at` поруч із `link_state`) |
| D-06 | 🟡 | Англійські тексти: «Поточні дані» — «2 · No Delay», «2 · Stop Delay»; колонка «Тривоги» в «Показаннях» — технічні ключі «common_alarm, common_warning, low_oil_pressure_warning». Не з модуля: «Week 41» у календарі, стадії ТО «New Request / Repaired», повідомлення ORM «The operation cannot be completed…» | «Поточні дані», «Показання» | Українські назви (SPEC §4: «Українські назви сигналів — словник у коді») / англійські ключі й тексти API | `models/genset_reading.py` (`alarm_flags`), `models/genset_ui.py` (поточні дані) |
| D-07 | 🟡 | Причини й підсумки подій «Робота»: «Зникла мережа · режим Авто за розкладом» при вимкненому розкладі; пуск від зникнення мережі в Авто — «Генератор запущено о 05:51: Тест · QA Тех. адміністратор» (тест закінчився о 05:45); «зупинено о 05:53 за розкладом — мережі ще не було» після кнопки «Стоп» | Догін історії; ТК-13.5 | Причина за фактом (ТР 2.8.1) / неточні причини | `models/genset_event.py` |
| D-08 | 🟡 | У тихі години підписники генератора (відповідальний — у вхідні, `admin` — email) отримують повідомлення тривог-попереджень одразу, через підписку на чатер, в обхід правила «Попередження — крім тихих годин» | Попередження о 05:06 Київ («Запас у каністрах 20 L нижчий за мінімальний 100 L.») | Уточнити із замовником: AC-42 «у чатері — повідомлення тривоги з підписниками» vs «попередження — о 07:00» | `models/genset_alarm.py` (`_raise`, підтип `mt_alarm`) |
| D-09 | 🟡 | Заправку 3 L, записану о 05:08, зіставлено з подією «Заправка» +20 L о 04:00 (до запису) → «За рівнем (різниця)» | ТК-10.2 після заправки в історії | «Очікує показання» до стрибка після запису / зіставлено з минулою подією | `models/genset_fuel.py` (`_reconcile_pending`, `REFUEL_WINDOW`) |
| D-10 | 🟡 | Пульт: на команду, яка стане «Не потрібно», показується звичайний діалог і «… прийнято, очікуємо підтвердження»; для «Автомат генератора: Замкнути» при зупиненому генераторі кнопка «Підтвердити» активна, помилка — лише після натискання | ТК-05.2, ТК-13.3 | Одразу «Не потрібно: …» / неактивне «Підтвердити» з поясненням | `wizard/command_wizard.py` |
| D-11 | 🟡 | Журнал повторів: «Надіслано · спроба 2 з 3» замість «Спроба N з M · без підтвердження» (AC-14); у примітці руху палива сума всього надходження і «грн» незалежно від валюти | ТК-06.1, ТК-10.1 | Формулювання ТР | `models/genset_command.py`, `models/genset_fuel.py` |
| ENV-1 | ⚪ середовище | Користувач, що вперше входить з Chrome, отримує tz «Europe/Kiev» (стандарт Odoo `res.users._login` з cookie `tz`); PostgreSQL у контейнері не знає «Europe/Kiev» (немає `tzdata-legacy`) → аналітика з групуванням за днями падає «time zone "Europe/Kiev" not recognized». На тест-сервері й проді перевірити `select * from pg_timezone_names where name = 'Europe/Kiev'` | Перший вхід `qa_s` з браузера → Аналітика | Не дефект модуля; на стенді tz виправлено на Europe/Kyiv | — |

**Спостереження без дефекту:** у «Тесті без навантаження» емулятор перевів навантаження на генератор (мережевий автомат був розімкнений у ТК-13.2) — модуль коректно зафіксував «Керування не з Odoo: Автомат генератора: замкнено (панель контролера)» (SPEC §4.1 п. 10). Таймер у формі відкривається діалогом, у мокапі тривалість вводиться прямо в блоці «Робота поза графіком».

## 3. Скріншоти (`smartgen/shots/odoo/`, дані емулятора після пуску, роботи, заправки, тривог)

Кожна сторінка — у двох розмірах: `final_pc_*.png` (1440×900, повна висота) і `final_phone_*.png` (390×844, `isMobile`, `hasTouch`, ×2). Старі скріншоти W3 не змінено.

| Сторінка | Файл (`final_<pc|phone>_…`) | Роль |
| --- | --- | --- |
| Картка генератора | `form` | `qa_t` |
| Вкладки картки | `form_tab_schedule`, `form_tab_current_data`, `form_tab_alarms`, `form_tab_maintenance`, `form_tab_commands`, `form_tab_fuel`, `form_tab_analytics`, `form_tab_relay` | `qa_t` |
| Картка очима Співробітника | `form_qa_s` | `qa_s` |
| Пульт у роботі (генератор під навантаженням, мережі немає) | `pult_running` (повна сторінка), `pult_running_viewport` (перший екран) | `qa_t` |
| Показання (журнал 15 хв) | `readings` | `qa_t` |
| Аналітика | `analytics_graph` (Рівень палива — **знімок D-01**), `analytics_pivot`, `analytics_run_outage` (Робота і відключення по днях) | `qa_t` |
| Події | `events_list`, `events_calendar` | `qa_t` |
| Заправка | `fuel_kanban` (каністри), `fuel_list` (заправки), `fuel_moves` (рух запасу) | `qa_t` |
| Налаштування модуля | `settings_tech` (редагування), `settings_readonly` (лише перегляд) | `qa_t` / `qa_s` |
| Налаштування → Генератори (адреса, токен) | `settings_odoo` | `admin` |

**Перевірки інтерфейсу:**

- Помилок JS / RPC — 0 на всіх сторінках, крім графіків «Аналітики» (D-01).
- Горизонтальної прокрутки сторінки на 390 px немає (`scrollWidth = 390` на всіх 24 сторінках). Широкий список «Показання» на 1440 px прокручується всередині списку.
- Тексти українською, крім D-06; «немає даних» для null — прилад «Тиск оливи · немає даних».
- Живе оновлення (AC-62): `battery_v` 27,8 → 24,5 V у новому знімку → після забору пульт показав «АКБ 24,5 V» за 1,0 с без перезавантаження (`qa_s`); у ТК-05 — режим у другій вкладці за 6,5 с.

## 4. Регресія після правок безпеки і ревю коду (модуль `461d58d`)

| Перевірка | Результат |
| --- | --- |
| Методи клієнта ретранслятора через JSON-RPC | ✅ «Private methods (such as 'td.genset.relay.client.status') cannot be called remotely.» (і для `admin`) |
| Видалення генератора з історією | ✅ «Генератор «Стенд» має історію (знімки, події, тривоги, команди або рух палива) — видаляти його не можна. Архівуйте генератор замість видалення.» |
| Рух палива напряму | ✅ «Рух запасу створюється лише через заправку/надходження/коригування.» (`qa_a`, `qa_t`) |
| Закриття заявки ТО `qa_a` / `qa_t` | ✅ `qa_a` — відмова, `qa_t` — закрито |
| ТК-13.5, 13.6, 13.7, ТК-14.2, 14.9, 14.11, ТК-12.4 | виконано на HEAD, результати — у таблиці розділу 1; D-02 відтворюється |
| Unit-тести на HEAD (`run_tests.sh td_qa_ut2`) | ✅ «0 failed, 0 error(s) of 154 tests» |
| Стендові тести на HEAD (`run_stand_tests.sh td_qa_st2`) | ✅ «0 failed, 0 error(s) of 45 tests» |

## 5. AC, перевірені руками

| Статус | AC |
| --- | --- |
| ✅ підтверджено на стенді | AC-01, 02, 03, 04, 05, 07, 08, 09, 10, 11, 12, 13, 14, 15, 16, 17, 19, 21, 22, 23, 24, 26, 27, 28, 31, 33, 36, 39, 40, 41, 43, 44, 45, 48, 53, 54, 55, 57, 59, 60, 61, 62, 63, 64, 65, 67, 68, 69 |
| ⚠️ із зауваженнями | AC-06 (рядок «Опір датчика температури» без ключа не перевірено), AC-20 (черга працює, але D-03), AC-29 (без винятків), AC-38 (D-07), AC-42 (D-08), AC-46 (графік — D-01), AC-51 (D-09, без повного ходу), AC-56 (перевірено вибірково) |
| ❌ не пройдено | AC-25 (D-02), AC-32 (D-04) |
| ⏭ не перевірено руками (покриті автотестами) | AC-18, 30, 34, 35, 37, 47, 49, 50, 52, 58, 66 |

## 6. Висновок першого проходу

Моніторинг (забір, догон, журнал, зв'язок, тривоги, ескалація, експорт, налаштування, права) і більшість команд пульта працюють за ТР; автотести зелені. Приймання етапу 1 (моніторинг) можливе після виправлення D-01 (аналітика). Етап 2 (керування) — після D-02, D-03, D-04 і повторення ТК-07.3, ТК-13.1, ТК-13.6. 🟡-зауваження можна закрити наступним релізом.

## 7. Другий прохід (HEAD `1579150`)

| | |
| --- | --- |
| **Дата** | 08.10.2026, 07:12–07:40 за Києвом |
| **Код** | HEAD `1579150` (виправлення D-01…D-09) |
| **Стенд** | Нова база `td_qa3` з шаблону, uk_UA, налаштування за README; емулятори як у першому проході: 8091 (1.1.1, історія 2,5 год через `advance`), 8092 (1.1.3). Повтор 1 / 10 хв, тест 2 хв, решта — за ТР. Для D-08 тихі години тимчасово 06:00–10:00: на початку проходу вже було 07:12, тобто поза стандартними 22:00–07:00. Після перевірки повернуто 22:00–07:00. Cron працює, плюс ручні запуски через `method_direct_trigger` |
| **Автотести** | За даними інтегратора — 165 unit- і 45 стендових, зелені. У цьому проході не переганялися |

### 7.1. Повторені кроки

| Крок / дефект | Результат | Фактичний результат |
| --- | --- | --- |
| ТК-07.3 · D-04: таймер на кінці вікна, «Зупинити таймер» у хвилину кінця вікна | ✅ | Вікно 07:25–07:27, таймер `qa_s` о 07:25:17 «Таймер запущено до 07:30.»; початок вікна — «Початок вікна: команда не потрібна — генератор уже в Авто за таймером.»; таймер зупинено о 07:27:12 — до обробки кінця вікна. Чатер: «Кінець вікна: команду пропущено — діє таймер до 07:30. Після таймера — Ручний + Стоп.», запис «Пропущено: діє таймер до 07:30»; **один** пакет «Ручний» + «Стоп» від таймера (`1-b7edd9c7`), обидві «Підтверджено». POST на ретранслятор не продубльовано |
| ТК-13.1 · D-03: третя команда під час пакета | ✅ | Вікно 07:20–07:22: на початку «Не потрібно: уже Авто» (розклад); о 07:22 — пакет «Ручний» + «Стоп» (`1-c8b56134`); «Авто» від `qa_t` → «У черзі Odoo: на ретрансляторі вже 2 команди від Odoo» → після пакета «Надіслано» → «Підтверджено», режим «Авто» |
| ТК-13.6 · D-02: таймер + «Пуск» в Авто | ✅ | Діалог: «Запустити генератор? · Генератор буде переведено в Ручний і запущено. · Переконайтеся, що біля генератора немає людей… · Запущений таймер роботи поза графіком буде скасовано.» → «Команду «Ручний + Пуск» прийнято…»; пакет `manual` + `start` (`1-03f935fe`), обидві «Підтверджено»; стан 9, двигун працює, таймер скасовано. Повторний «Пуск» — «Не потрібно: генератор уже працює». Спостереження О-1 — нижче |
| D-01: аналітика | ✅ (див. D-12) | Без помилок відкриваються 14 подань: усі 7 дій «Аналітики» (graph), pivot «Рівень палива», «Напруга АКБ», «Вироблено по днях», graph і pivot «Показань» і «Подій». Групування — за днями: за 2,5 год історії на графіках «Рівень палива» і «Навантаження під час роботи» одна точка «08 жовт. 2026» |
| D-03 | ✅ | Див. ТК-13.1 |
| D-05: «Зв'язок» | ✅ | «Онлайн · 1 хв тому» (`final_*_form.png`) |
| D-06: українські підписи | ✅ | «Поточні дані»: «Стан мережі 2 · Без затримки» замість «No Delay»; колонка «Тривоги» в «Показаннях»: «Загальна тривога, Загальне попередження, Попередження: низький тиск оливи». Латиницею лишилися лише одиниці й позначення (UAB, kVA, kvar, cos φ, kPa, kWh, ATS, hostid, /status) і рядки ядра Odoo («Week 41», стадії ТО) |
| D-07: причини й підсумки «Робота» | ✅ | Догон: «Зникла мережа · режим Авто», «Пуск з 1-ї спроби, навантаження прийнято; мережа повернулася». Пуск з пульта: «Кнопка «Пуск» · QA Тех. адміністратор», «… зупинено командою «Стоп» (кнопка · QA Тех. адміністратор)». Діалог «Стоп» при наявній мережі: «Навантаження повернеться на мережу.» |
| D-08: тихі години | ✅ | Попередження «Дистанційне керування заблоковано на контролері» в тихі години: у чатері — нотатка без розсилки, нових сповіщень підписникам (відповідальному `qa_a` і `admin`) немає, ескалація — `next_escalation_at` 07:00 UTC = 10:00 Київ, тобто кінець тихих годин. Стандартні сповіщення Odoo про призначену активність «Перевірити генератор» і заявку ТО відповідальному приходять — це не тривоги |
| D-09 · ТК-10.2: повна звірка заправки | ✅ | Подія «Заправка» +20 L в історії (≈ 45 хв до запису) не зіставлена. Надходження 2 × 10 L → падіння до 122 L → «Заллється 20 L → у баку ≈ 142 L з 145 L.» → ЗПР-2026-0001 «очікує показання» → рівень +14 % → «підтверджено за рівнем: +20 L» (122 → 142 L), подія «122 → 142 L» |

**Спостереження О-1 (питання до аналітика, не дефект модуля):** після «Ручний + Пуск» емулятор у режимі Ручний сам перевів навантаження на генератор: автомат генератора замкнено, автомат мережі розімкнено. Модуль, за SPEC §4.1 п. 10, записав дві події й попередження «Керування не з Odoo: Автомат мережі: розімкнено (панель контролера)». Якщо справжній HGM6120N у Ручному сам навантаження не бере, це поведінка емулятора. Якщо бере — після кожного «Пуску» з Odoo буде хибне «Керування не з Odoo». Потрібна перевірка на об'єкті.

### 7.2. Підсумкова таблиця ТК (обидва проходи)

| ТК | Результат | Примітка |
| --- | --- | --- |
| ТК-01 | ✅ пройдено | D-05 виправлено |
| ТК-02 | ✅ пройдено | |
| ТК-03 | ⚠️ пройдено із зауваженнями | Розрив на графіку не видно — групування за днями (D-12); «Погодинно» в одній групі фільтрів з «Генератор працював» / «Без мережі» (D-13) |
| ТК-04 | ✅ пройдено | `seen_ago` замість 13 хв очікування |
| ТК-05 | ⚠️ пройдено із зауваженнями | D-10 (беклог) |
| ТК-06 | ✅ пройдено | |
| ТК-07 | ✅ пройдено | Крок 3 — у другому проході |
| ТК-08 | ⏭ не виконано | Стендові тести розкладу зелені |
| ТК-09 | ✅ пройдено | D-07, D-08 виправлено |
| ТК-10 | ⚠️ пройдено із зауваженням | Крок 2 повністю — у другому проході; D-11 (примітка руху, беклог) |
| ТК-11 | ✅ пройдено | Закриття заявки ТО — лише тех. адміністратор |
| ТК-12 | ✅ пройдено, крок 2 ⏭ | Чистку перевірено лише unit-тестом |
| ТК-13 | ✅ пройдено | Кроки 1 і 6 — у другому проході; спостереження О-1 |
| ТК-14 | ✅ пройдено, кроки 3–4 ⏭ | Покрито автотестами |

Кроки (54): ✅ 45, ⚠️ 4, ❌ 0, ⏭ 5. Пройдено 13 ТК з 14, ТК-08 не виконувався.

### 7.3. Відкриті дефекти

| ID | Критичність | Стан | Опис |
| --- | --- | --- | --- |
| D-12 | 🟡 | новий | Аналітика за показаннями групується за днями: «Рівень палива», «Напруга АКБ», «Навантаження під час роботи» і графік «Показань» показують одну точку на добу (середнє). Розрив AC-46 і профіль навантаження за останню роботу на графіку не видно. Web-клієнт Odoo 18 погодинних інтервалів не має, тож потрібне рішення аналітика: окремий віджет / графік у формі або задокументоване обмеження |
| D-13 | 🟡 | новий (з першого проходу) | Фільтр «Погодинно» в одній групі з «Генератор працював» / «Без мережі», тому вони поєднуються через АБО |
| D-10 | 🟡 | беклог інтегратора | Діалог пульта не попереджає заздалегідь про «Не потрібно»; «Підтвердити» для «Автомат генератора: Замкнути» при зупиненому генераторі активна |
| D-11 | 🟡 | беклог інтегратора | Формулювання повторів у журналі команд; примітка руху палива «+20 L · … грн» на кожній каністрі |
| О-1 | ❓ | питання | Хибне «Керування не з Odoo» після «Пуску», якщо контролер у Ручному сам бере навантаження (див. 7.1) |
| ENV-1 | ⚪ | середовище, задокументовано | tz «Europe/Kiev» при першому вході з Chrome + PostgreSQL без `tzdata-legacy` → аналітика падає. На проді перевірити `pg_timezone_names` |

🔴 і 🟠 дефектів не лишилося: D-01…D-09 закрито.

### 7.4. Оновлені скріншоти

Перезаписано в `smartgen/shots/odoo/` на HEAD `1579150` (генератор працює після «Ручний + Пуск», 1440×900 і 390×844):

- `final_{pc,phone}_form.png` — «Онлайн · N хв тому»;
- 8 вкладок `final_{pc,phone}_form_tab_*.png`, у т. ч. `form_tab_current_data` з українськими підписами;
- `final_{pc,phone}_pult_running.png` і `final_{pc,phone}_pult_running_viewport.png` — з тієї ж форми;
- `final_{pc,phone}_readings.png` — колонка «Тривоги» українською;
- `final_{pc,phone}_analytics_graph.png` (Рівень палива), `analytics_pivot`, `analytics_run_outage`;
- нові: `final_{pc,phone}_analytics_battery.png`, `analytics_last_run`, `readings_graph`.

Перевірки: помилок JS / RPC — 0 на всіх перезнятих сторінках; на 390 px `scrollWidth = 390`. Решта скріншотів — з першого проходу, їхні сторінки не змінювалися.

### 7.5. Вердикт

| Етап | Вердикт | Підстава |
| --- | --- | --- |
| 1. Моніторинг | ✅ **приймається** | ТК-01…04, 09, 12, 14 пройдено. Відкрито лише 🟡 D-12, D-13 і ENV-1 — перевірити на сервері до релізу |
| 2. Керування | ✅ **приймається** для стенду; на проді вмикати за README («Дозволити команди» — після спостереження) | ТК-05, 06, 07, 13 пройдено; D-02, D-03, D-04 закрито. До першого тижня керування на об'єкті з'ясувати О-1 |
| 3. Паливо і ТО | ✅ **приймається** | ТК-10, 11 пройдено, звірка заправки працює повністю. 🟡 D-11 — косметика |
